within ;
package FinalProject
  package BaseModels
    package GeneratingUnits

      model Generator_01
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU gENROU(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
                 annotation (Placement(transformation(extent={{0,-20},{40,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{-78,56},{-58,76}})));
      equation
        connect(gENROU.PMECH,gENROU. PMECH0) annotation (Line(points={{-4,10},{-12,10},
                {-12,26},{46,26},{46,10},{42,10}},         color={0,0,127}));
        connect(gENROU.EFD,gENROU. EFD0) annotation (Line(points={{-4,-10},{-12,-10},{
                -12,-30},{46,-30},{46,-10},{42,-10}},      color={0,0,127}));
        connect(gENROU.p, pwPin)
          annotation (Line(points={{40,0},{110,0}}, color={0,0,255}));
      end Generator_01;

      model Generator_02 "Infinite Bus Generator"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS(
          D=0,
          X_d=0.2,
          H=0,
          angle_0=angle_0,
          v_0=v_0,
          P_0=P_0,
          Q_0=Q_0,
          V_b=V_b,
          M_b=M_b)             annotation (Placement(transformation(extent={{0,-30},{60,30}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
      equation
        connect(gENCLS.p, pwPin)
          annotation (Line(points={{60,0},{110,0}}, color={0,0,255}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
          Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>OpenIPSL:</p>
<p>Copyright 2016 SmarTS Lab (Sweden)</p>
<ul>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>

<p></p>
<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>
",       info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>SMIB PSAT, d_kundur2.mdl, PSAT</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>February 2016</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, Ahsan Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end Generator_02;

      model Generator_03
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{30,-20},{70,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b)
          annotation (Placement(transformation(extent={{-24,-16},{8,16}})));
        PrimeMovers.Gas.PlantA.GasTurbine gasTurbine
          annotation (Placement(transformation(extent={{-88,-16},{-56,16}})));
        Controls.ThermoPower.PID pU_PID(M_b=M_b) annotation (Placement(
              transformation(extent={{-66,-56},{-84,-36}}, rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-50,-10},{-30,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=10e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-46,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{26,-10},{
                18,-10},{18,-28},{78,-28},{78,-10},{72,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{70,0},{110,0}}, color={0,0,255}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points=
               {{9.6,8},{18,8},{18,10},{26,10}}, color={0,0,127}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points=
               {{72,14},{82,14},{82,-32},{12,-32},{12,-8},{6.4,-8}}, color={0,0,
                127}));
        connect(powerSensor.flange_a, gasTurbine.shaft_b)
          annotation (Line(points={{-50,0},{-55.68,0}},
                                                     color={0,0,0}));
        connect(powerSensor.flange_b, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-30,0},{-24,0}}, color={0,0,0}));
        connect(pU_PID.CS, gasTurbine.fuelFlowRate) annotation (Line(points={{-84.36,
                -46},{-94,-46},{-94,0},{-88,0}},                color={0,0,127}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-48,-11},
                {-48,-22},{-32,-22},{-32,-34},{-38.8,-34}},       color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-52.6,-34},
                {-56,-34},{-56,-40},{-66,-40}}, color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-66,-52},{0,
                -52},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-66,-46},
                {88,-46},{88,10},{72,10}}, color={0,0,127}));
      end Generator_03;

      model Generator_04 "Generating Unit for Steam Example"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{38,-20},{78,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{54,-76},{74,-56}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b)
          annotation (Placement(transformation(extent={{-14,-16},{18,16}})));
        Controls.ThermoPower.PID pU_PID(
          M_b=M_b,
          Kp=2,
          Ti=240,
          PVmin=20e6,
          PVmax=100e6,
          CSmin=100,
          CSmax=1000,
          CSstart=0.7) annotation (Placement(transformation(extent={{-66,-56},{
                  -84,-36}}, rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-40,-10},{-20,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=56.8e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-46,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        PrimeMovers.Steam.PlantA.SteamTurbineA
                      steamTurbineA
          annotation (Placement(transformation(extent={{-74,-14},{-44,14}})));
        Modelica.Blocks.Sources.Ramp gasTemperature(
          height=0,
          duration=0,
          offset=750) annotation (Placement(transformation(extent={{-96,28},{
                  -76,48}},
                       rotation=0)));
        ThermoPower.Examples.RankineCycle.Models.PID voidFractionController(
          PVmin=0.1,
          PVmax=0.9,
          CSmax=2500,
          PVstart=0.1,
          CSstart=0.5,
          steadyStateInit=true,
          CSmin=500,
          Kp=-2,
          Ti=300) annotation (Placement(transformation(extent={{-64,-66},{-84,
                  -86}},
                rotation=0)));
        Modelica.Blocks.Sources.Step voidFractionSetPoint(
          offset=0.2,
          height=0,
          startTime=0) annotation (Placement(transformation(extent={{-24,-96},{
                  -44,-76}}, rotation=0)));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{34,-10},{
                26,-10},{26,-28},{86,-28},{86,-10},{80,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{78,0},{110,0}}, color={0,0,255}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points=
               {{80,14},{90,14},{90,-34},{22,-34},{22,-8},{16.4,-8}}, color={0,
                0,127}));
        connect(powerSensor.flange_b, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-20,0},{-14,0}}, color={0,0,0}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-38,-11},
                {-38,-22},{-32,-22},{-32,-34},{-38.8,-34}},       color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-52.6,-34},
                {-56,-34},{-56,-40},{-66,-40}}, color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-66,-52},{0,
                -52},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-66,-46},
                {94,-46},{94,10},{80,10}}, color={0,0,127}));
        connect(steamTurbineA.primeMoverFlange, powerSensor.flange_a)
          annotation (Line(points={{-44,1.77636e-15},{-40,0}}, color={0,0,0}));
        connect(pU_PID.CS, steamTurbineA.gasFlowRate) annotation (Line(points={
                {-84.36,-46},{-98,-46},{-98,8.4},{-73.7,8.4}}, color={0,0,127}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points=
               {{19.6,8},{26,8},{26,10},{34,10}}, color={0,0,127}));
        connect(gasTemperature.y, steamTurbineA.gasTemperature) annotation (
            Line(points={{-75,38},{-66,38},{-66,18},{-82,18},{-82,1.77636e-15},
                {-73.7,1.77636e-15}},
              color={0,0,127}));
        connect(voidFractionSetPoint.y, voidFractionController.SP) annotation (
            Line(points={{-45,-86},{-54,-86},{-54,-80},{-64,-80}}, color={0,0,
                127}));
        connect(voidFractionController.PV, steamTurbineA.voidFraction)
          annotation (Line(points={{-64,-72},{-52,-72},{-52,-60},{-22,-60},{-22,
                -9.8},{-44,-9.8}}, color={0,0,127}));
        connect(voidFractionController.CS, steamTurbineA.nPump) annotation (
            Line(points={{-84,-76},{-90,-76},{-90,-8.4},{-73.7,-8.4}}, color={0,
                0,127}));
      end Generator_04;

      model Generator_05 "Generating Unit for Gas Example (ThermalPower)"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{30,-20},{70,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b, ratio=10)
          annotation (Placement(transformation(extent={{-24,-16},{8,16}})));
        PrimeMovers.Gas.PlantD.GasTurbineB gasTurbineB
          annotation (Placement(transformation(extent={{-88,-16},{-56,16}})));
        Controls.ThermoPower.PID pU_PID(M_b=M_b,
          Kp=0.25,
          Ti=1,
          PVmin=100e6,
          PVmax=550e6,
          CSmin=0,
          CSmax=40)                              annotation (Placement(
              transformation(extent={{-66,-56},{-84,-36}}, rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-50,-10},{-30,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=10e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-46,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{26,-10},{
                18,-10},{18,-28},{78,-28},{78,-10},{72,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{70,0},{110,0}}, color={0,0,255}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points={{9.6,
                8},{18,8},{18,10},{26,10}}, color={0,0,127}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points={{72,14},
                {82,14},{82,-32},{12,-32},{12,-8},{6.4,-8}}, color={0,0,127}));
        connect(powerSensor.flange_a, gasTurbineB.shaft_b)
          annotation (Line(points={{-50,0},{-55.68,0}}, color={0,0,0}));
        connect(powerSensor.flange_b, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-30,0},{-24,0}}, color={0,0,0}));
        connect(pU_PID.CS, gasTurbineB.fuelFlowRate) annotation (Line(points={{-84.36,
                -46},{-94,-46},{-94,0},{-88,0}}, color={0,0,127}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-48,-11},
                {-48,-22},{-32,-22},{-32,-34},{-38.8,-34}},       color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-52.6,-34},
                {-56,-34},{-56,-40},{-66,-40}}, color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-66,-52},{0,
                -52},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-66,-46},
                {88,-46},{88,10},{72,10}}, color={0,0,127}));
      end Generator_05;

      model Generator_06 "Generating Unit for Steam Example - Shah's Model"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{38,-20},{78,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b)
          annotation (Placement(transformation(extent={{-14,-16},{18,16}})));
        Controls.ThermoPower.PID pU_PID(
          M_b=M_b,
          Kp=2,
          Ti=240,
          PVmin=20e6,
          PVmax=100e6,
          CSmin=100,
          CSmax=1000,
          CSstart=0.7) annotation (Placement(transformation(extent={{-66,-56},{
                  -84,-36}}, rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-40,-10},{-20,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=56.8e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-46,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        PrimeMovers.Steam.PlantB.FinalPlantModel.SteamTurbineB
                      steamTurbineB
          annotation (Placement(transformation(extent={{-74,-14},{-44,14}})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{34,-10},{
                26,-10},{26,-28},{86,-28},{86,-10},{80,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{78,0},{110,0}}, color={0,0,255}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points=
               {{80,14},{90,14},{90,-34},{22,-34},{22,-8},{16.4,-8}}, color={0,
                0,127}));
        connect(powerSensor.flange_b, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-20,0},{-14,0}}, color={0,0,0}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-38,-11},
                {-38,-22},{-32,-22},{-32,-34},{-38.8,-34}},       color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-52.6,-34},
                {-56,-34},{-56,-40},{-66,-40}}, color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-66,-52},{0,
                -52},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-66,-46},
                {94,-46},{94,10},{80,10}}, color={0,0,127}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points=
               {{19.6,8},{26,8},{26,10},{34,10}}, color={0,0,127}));
        connect(pU_PID.CS, steamTurbineB.u) annotation (Line(points={{-84.36,
                -46},{-92,-46},{-92,0},{-73.7,0}}, color={0,0,127}));
      end Generator_06;

      model Generator_07 "Generating Unit for Gas Example (ThermalPower)"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{30,-20},{70,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b, ratio=1)
          annotation (Placement(transformation(extent={{-24,-16},{8,16}})));
        PrimeMovers.Gas.PlantD.GasTurbineB gasTurbineB
          annotation (Placement(transformation(extent={{-126,-16},{-94,16}})));
        Controls.ThermoPower.PID pU_PID(M_b=M_b,
          Kp=0.25,
          Ti=1,
          PVmin=100e6,
          PVmax=550e6,
          CSmin=0,
          CSmax=40)                              annotation (Placement(
              transformation(extent={{-112,-58},{-130,-38}},
                                                           rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-82,-10},{-62,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=10e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-94,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        Interfaces.GasTurbineGear GTgrp(redeclare record Data =
              PowerSystems.Mechanics.TurboGroups.Parameters.GasTurbineGear (w_nom=3141.5926535898,
                ratio={30000,10000,3000}))
          annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
        inner PowerSystems.System system
          annotation (Placement(transformation(extent={{-144,68},{-124,88}})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{26,-10},{
                18,-10},{18,-28},{78,-28},{78,-10},{72,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{70,0},{110,0}}, color={0,0,255}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points={{9.6,
                8},{18,8},{18,10},{26,10}}, color={0,0,127}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points={{72,14},
                {82,14},{82,-32},{12,-32},{12,-8},{6.4,-8}}, color={0,0,127}));
        connect(powerSensor.flange_a, gasTurbineB.shaft_b)
          annotation (Line(points={{-82,0},{-93.68,0}}, color={0,0,0}));
        connect(pU_PID.CS, gasTurbineB.fuelFlowRate) annotation (Line(points={{-130.36,
                -48},{-140,-48},{-140,0},{-126,0}},
                                                 color={0,0,127}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-80,-11},
                {-80,-34},{-86.8,-34}},                           color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-100.6,-34},
                {-106,-34},{-106,-42},{-112,-42}},
                                                color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-112,-54},{0,
                -54},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-112,
                -48},{14,-48},{14,-36},{86,-36},{86,10},{72,10}},
                                           color={0,0,127}));
        connect(GTgrp.blades[1], powerSensor.flange_b)
          annotation (Line(points={{-54,0},{-62,0}}, color={0,0,0}));
        connect(GTgrp.airgap, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-34,0},{-24,0}}, color={0,0,0}));
        annotation (Diagram(coordinateSystem(extent={{-160,-100},{100,100}}),
              graphics={Rectangle(
                extent={{-58,26},{10,-24}},
                lineColor={0,140,72},
                lineThickness=0.5,
                pattern=LinePattern.Dash)}),                                   Icon(
              coordinateSystem(extent={{-100,-100},{100,100}})));
      end Generator_07;

      model Generator_08 "Generating Unit for Gas Example (ThermalPower)"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{30,-20},{70,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b, ratio=1)
          annotation (Placement(transformation(extent={{-24,-16},{8,16}})));
        PrimeMovers.Gas.PlantD.GasTurbineB gasTurbineB
          annotation (Placement(transformation(extent={{-126,-16},{-94,16}})));
        Controls.ThermoPower.PID pU_PID(M_b=M_b,
          Kp=0.25,
          Ti=1,
          PVmin=100e6,
          PVmax=550e6,
          CSmin=0,
          CSmax=40)                              annotation (Placement(
              transformation(extent={{-112,-58},{-130,-38}},
                                                           rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-82,-10},{-62,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=10e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-94,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        Interfaces.SimpleInertia prueba6_1
          annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
        inner PowerSystems.System system
          annotation (Placement(transformation(extent={{-144,68},{-124,88}})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{26,-10},{
                18,-10},{18,-28},{78,-28},{78,-10},{72,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{70,0},{110,0}}, color={0,0,255}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points={{9.6,
                8},{18,8},{18,10},{26,10}}, color={0,0,127}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points={{72,14},
                {82,14},{82,-32},{12,-32},{12,-8},{6.4,-8}}, color={0,0,127}));
        connect(powerSensor.flange_a, gasTurbineB.shaft_b)
          annotation (Line(points={{-82,0},{-93.68,0}}, color={0,0,0}));
        connect(pU_PID.CS, gasTurbineB.fuelFlowRate) annotation (Line(points={{-130.36,
                -48},{-140,-48},{-140,0},{-126,0}},
                                                 color={0,0,127}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-80,-11},
                {-80,-34},{-86.8,-34}},                           color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-100.6,-34},
                {-106,-34},{-106,-42},{-112,-42}},
                                                color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-112,-54},{0,
                -54},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-112,
                -48},{14,-48},{14,-36},{86,-36},{86,10},{72,10}},
                                           color={0,0,127}));
        connect(prueba6_1.flangeA, powerSensor.flange_b)
          annotation (Line(points={{-54,0},{-62,0}}, color={0,0,0}));
        connect(prueba6_1.flangeB, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-34,0},{-24,0}}, color={0,0,0}));
        annotation (Diagram(coordinateSystem(extent={{-160,-100},{100,100}}),
              graphics={Rectangle(
                extent={{-58,26},{10,-24}},
                lineColor={0,140,72},
                lineThickness=0.5,
                pattern=LinePattern.Dash)}),                                   Icon(
              coordinateSystem(extent={{-100,-100},{100,100}})));
      end Generator_08;

      model Generator_09 "Generating Unit for Steam Example - Jungyung's Model"
        extends OpenIPSL.Interfaces.Generator;
        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=machinePars.H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{38,-20},{78,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b)
          annotation (Placement(transformation(extent={{-14,-16},{18,16}})));
        Controls.ThermoPower.PID pU_PID(
          M_b=M_b,
          Kp=1,
          Ti=10,
          PVmin=42e6,
          PVmax=52e6,
          CSmin=150e6,
          CSmax=180e6) annotation (Placement(transformation(extent={{-66,-56},{
                  -84,-36}}, rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-40,-10},{-20,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=56.8e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-46,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        PrimeMovers.Steam.PlantC.SteamTurbineC1
                      steamTurbineB
          annotation (Placement(transformation(extent={{-78,-14},{-48,14}})));
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{34,-10},{
                26,-10},{26,-28},{86,-28},{86,-10},{80,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{78,0},{110,0}}, color={0,0,255}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points=
               {{80,14},{90,14},{90,-34},{22,-34},{22,-8},{16.4,-8}}, color={0,
                0,127}));
        connect(powerSensor.flange_b, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-20,0},{-14,0}}, color={0,0,0}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-38,-11},
                {-38,-22},{-32,-22},{-32,-34},{-38.8,-34}},       color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-52.6,-34},
                {-56,-34},{-56,-40},{-66,-40}}, color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-66,-52},{0,
                -52},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-66,-46},
                {94,-46},{94,10},{80,10}}, color={0,0,127}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points=
               {{19.6,8},{26,8},{26,10},{34,10}}, color={0,0,127}));
        connect(pU_PID.CS, steamTurbineB.u) annotation (Line(points={{-84.36,
                -46},{-92,-46},{-92,0},{-77.7,0}}, color={0,0,127}));
        connect(steamTurbineB.primeMoverFlange, powerSensor.flange_a)
          annotation (Line(points={{-48,1.77636e-15},{-40,0}}, color={0,0,0}));
      end Generator_09;

      model Generator_10 "Generating Unit for Gas Example (ThermalPower)"
        extends OpenIPSL.Interfaces.Generator;

        parameter Modelica.Units.SI.Time H=h "inertia cst turb + gen";
        parameter Integer pp=2 "Number of poles";
        parameter Modelica.Units.SI.AngularVelocity w_nom=2*Modelica.Constants.pi*SysData.fn/pp
          "nominal angular velocity";

        OpenIPSL.Electrical.Machines.PSSE.GENROU machine(
          v_0=v_0,
          angle_0=angle_0,
          P_0=P_0,
          Q_0=Q_0,
          M_b=M_b,
          V_b=V_b,
          Tpd0=machinePars.Tpd0,
          Tppd0=machinePars.Tppd0,
          Tppq0=machinePars.Tppq0,
          H=H,
          D=machinePars.D,
          Xd=machinePars.Xd,
          Xq=machinePars.Xq,
          Xpd=machinePars.Xpd,
          Xppd=machinePars.Xppd,
          Xppq=machinePars.Xppq,
          Xl=machinePars.Xl,
          S10=machinePars.S10,
          S12=machinePars.S12,
          Xpq=machinePars.Xpq,
          Tpq0=machinePars.Tpq0,
          Xpp=machinePars.Xpp,
          R_a=machinePars.R_a)
          annotation (Placement(transformation(extent={{30,-20},{70,20}})));
        parameter OpenIPSL.Types.ApparentPower M_b=100000000 "Machine base power";
        Records.MachinePars1 machinePars
          annotation (Placement(transformation(extent={{64,68},{84,88}})));
        Interfaces.TM2EPConverter tM2EPConverter2_1(M_b=M_b, ratio=1)
          annotation (Placement(transformation(extent={{-24,-16},{8,16}})));
        PrimeMovers.Gas.PlantD.GasTurbineB gasTurbineB
          annotation (Placement(transformation(extent={{-126,-16},{-94,16}})));
        Controls.ThermoPower.PID pU_PID(M_b=M_b,
          Kp=0.25,
          Ti=1,
          PVmin=100e6,
          PVmax=550e6,
          CSmin=0,
          CSmax=40)                              annotation (Placement(
              transformation(extent={{-112,-58},{-130,-38}},
                                                           rotation=0)));
        Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
           Placement(transformation(extent={{-82,-10},{-62,10}},rotation=0)));
        Modelica.Blocks.Continuous.FirstOrder powerSensor1(
          k=1,
          T=1,
          y_start=10e6,
          initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
              transformation(extent={{6,-6},{-6,6}},         rotation=0,
              origin={-94,-34})));
        Modelica.Blocks.Interfaces.RealInput DeltaPM
          "Change in reference power (in pu)" annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-100})));
        Interfaces.GasTurbineGear turboGroup(redeclare record Data =
              PowerSystems.Mechanics.TurboGroups.Parameters.GasTurbineGear (w_nom=3141.5926535898,
                ratio={30000,10000,3000}))
          annotation (Placement(transformation(extent={{-54,-16},{-34,4}})));
        inner PowerSystems.System system
          annotation (Placement(transformation(extent={{-144,68},{-124,88}})));
        outer OpenIPSL.Electrical.SystemBase SysData "Must add this line in all models";
      protected
        final parameter Real[3] gr2=diagonal(turboGroup.par.ratio)*turboGroup.par.ratio
            /turboGroup.par.ratio[end]^2;
        final parameter Modelica.Units.SI.Inertia J_red=(turboGroup.par.J_turb +
            turboGroup.par.J_comp)*gr2[1] + turboGroup.par.J_gear1*gr2[1:2] +
            turboGroup.par.J_gear2*gr2[2:3] + (turboGroup.par.J_acc + turboGroup.par.J_cpl
             + turboGroup.par.J_gen) "gear reduced inertia";
        final parameter Modelica.Units.SI.Time h=J_red*w_nom^2/(2*SysData.S_b);
      equation
        connect(machine.EFD, machine.EFD0) annotation (Line(points={{26,-10},{
                18,-10},{18,-28},{78,-28},{78,-10},{72,-10}}, color={0,0,127}));
        connect(machine.p, pwPin)
          annotation (Line(points={{70,0},{110,0}}, color={0,0,255}));
        connect(tM2EPConverter2_1.PMECH, machine.PMECH) annotation (Line(points={{9.6,
                8},{18,8},{18,10},{26,10}}, color={0,0,127}));
        connect(machine.SPEED, tM2EPConverter2_1.SPEED) annotation (Line(points={{72,14},
                {82,14},{82,-32},{12,-32},{12,-8},{6.4,-8}}, color={0,0,127}));
        connect(powerSensor.flange_a, gasTurbineB.shaft_b)
          annotation (Line(points={{-82,0},{-93.68,0}}, color={0,0,0}));
        connect(pU_PID.CS, gasTurbineB.fuelFlowRate) annotation (Line(points={{-130.36,
                -48},{-140,-48},{-140,0},{-126,0}},
                                                 color={0,0,127}));
        connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-80,-11},
                {-80,-34},{-86.8,-34}},                           color={0,0,
                127}));
        connect(powerSensor1.y, pU_PID.PV) annotation (Line(points={{-100.6,-34},
                {-106,-34},{-106,-42},{-112,-42}},
                                                color={0,0,127}));
        connect(pU_PID.DeltaPM, DeltaPM) annotation (Line(points={{-112,-54},{0,
                -54},{0,-100}}, color={0,0,127}));
        connect(pU_PID.GenPM, machine.PMECH0) annotation (Line(points={{-112,
                -48},{14,-48},{14,-36},{86,-36},{86,10},{72,10}},
                                           color={0,0,127}));
        connect(turboGroup.blades[1], powerSensor.flange_b)
          annotation (Line(points={{-54,0},{-62,0}}, color={0,0,0}));
        connect(turboGroup.airgap, tM2EPConverter2_1.shaft)
          annotation (Line(points={{-34,0},{-24,0}}, color={0,0,0}));
        annotation (Diagram(coordinateSystem(extent={{-160,-100},{100,100}}),
              graphics={Rectangle(
                extent={{-58,26},{10,-24}},
                lineColor={0,140,72},
                lineThickness=0.5,
                pattern=LinePattern.Dash)}),                                   Icon(
              coordinateSystem(extent={{-100,-100},{100,100}})));
      end Generator_10;

      package Records "Sets of generator parameters"

        record AVRPars "Example of AVR parameters"
          extends Modelica.Icons.Record;

          parameter Real T_R=1 "Voltage input time constant (s)";
          parameter Real K_A=40 "AVR gain";
          parameter Real T_A=0.04 "AVR time constant (s)";
          parameter Real V_RMAX=7.3 "Maximum AVR output (pu)";
          parameter Real V_RMIN=-7.3 "Minimum AVR output (pu)";
          parameter Real K_E=1 "Exciter field gain, s";
          parameter Real T_E=0.8 "Exciter time constant (s)";
          parameter Real K_F=0.03 "Rate feedback gain (pu)";
          parameter Real T_F=1 "Rate feedback time constant (s)";
          parameter Real E_1=2.400 "Exciter saturation point 1 (pu)";
          parameter Real S_EE_1=0.30000E-01 "Saturation at E1";
          parameter Real E_2=5.0000 "Exciter saturation point 2 (pu)";
          parameter Real S_EE_2=0.50000 "Saturation at E2";

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end AVRPars;

        record MachinePars1 "Original OpenIPSL GENROU Model Parameters"
          extends Modelica.Icons.Record;

          parameter Real M_b=10 "Machine base power (MVA)";
          parameter Real Tpd0=5 "d-axis transient open-circuit time constant (s)";
          parameter Real Tppd0=0.50000E-01 "d-axis sub-transient open-circuit time constant (s)";
          parameter Real Tppq0=0.1 "q-axis transient open-circuit time constant (s)";
          parameter Real H=4.0000 "Inertia constant (s)";
          parameter Real D=0 "Speed damping";
          parameter Real Xd=1.41 "d-axis reactance";
          parameter Real Xq=1.3500 "q-axis reactance";
          parameter Real Xpd=0.3 "d-axis transient reactance";
          parameter Real Xppd=0.2 "d-axis sub-transient reactance";
          parameter Real Xppq=0.2 "q-axis sub-transient reactance";
          parameter Real Xl=0.12 "leakage reactance";
          parameter Real S10=0.1 "Saturation factor at 1.0 pu";
          parameter Real S12=0.5 "Saturation factor at 1.2 pu";
          parameter Real R_a=0 "amature resistance";
          parameter Real Xpq=0.6 "q-axis transient reactance (pu)";
          parameter Real Tpq0=0.7 "q-axis transient open-circuit time constant (s)";
          parameter Real Xpp=0.2 "Sub-transient reactance (pu)";

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end MachinePars1;

        record MachinePars2 "Parameters taken from Anderson book"
          extends Modelica.Icons.Record;

          parameter Real M_b=10 "Machine base power (MVA)";
          parameter Real Tpd0=7.5 "d-axis transient open-circuit time constant (s)";
          parameter Real Tppd0=0.054 "d-axis sub-transient open-circuit time constant (s)";
          parameter Real Tppq0=0.107 "q-axis transient open-circuit time constant (s)";
          parameter Real H=4.28 "Inertia constant (s)";
          parameter Real D=2 "Speed damping";
          parameter Real Xd=1.64 "d-axis reactance";
          parameter Real Xq=1.575 "q-axis reactance";
          parameter Real Xpd=0.159 "d-axis transient reactance";
          parameter Real Xppd=0.102 "d-axis sub-transient reactance";
          parameter Real Xppq=0.1 "q-axis sub-transient reactance";
          parameter Real Xl=0.113 "leakage reactance";
          parameter Real S10=0.087 "Saturation factor at 1.0 pu";
          parameter Real S12=0.2681 "Saturation factor at 1.2 pu";
          parameter Real R_a=0.034 "amature resistance";
          parameter Real Xpq=0.306 "q-axis transient reactance (pu)";
          parameter Real Tpq0=1.5 "q-axis transient open-circuit time constant (s)";
          parameter Real Xpp=Xppd "Sub-transient reactance (pu)";

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end MachinePars2;

        record MachinePars3 "Original OpenIPSL GENROU Model Parameters"
          extends Modelica.Icons.Record;

          parameter Real Tpd0=5 "d-axis transient open-circuit time constant (s)";
          parameter Real Tppd0=0.07 "d-axis sub-transient open-circuit time constant (s)";
          parameter Real Tppq0=0.09 "q-axis transient open-circuit time constant (s)";
          parameter Real H=4.28 "Inertia constant (s)";
          parameter Real D=0 "Speed damping";
          parameter Real Xd=1.84 "d-axis reactance";
          parameter Real Xq=1.75 "q-axis reactance";
          parameter Real Xpd=0.41 "d-axis transient reactance";
          parameter Real Xppd=0.2 "d-axis sub-transient reactance";
          parameter Real Xppq=0.2 "q-axis sub-transient reactance";
          parameter Real Xl=0.12 "leakage reactance";
          parameter Real S10=0.11 "Saturation factor at 1.0 pu";
          parameter Real S12=0.39 "Saturation factor at 1.2 pu";
          parameter Real R_a=0 "amature resistance";
          parameter Real Xpq=0.6 "q-axis transient reactance (pu)";
          parameter Real Tpq0=0.9 "q-axis transient open-circuit time constant (s)";
          parameter Real Xpp=0.2 "Sub-transient reactance (pu)";

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end MachinePars3;

        record PSSPars "Example of PSS parameters"
          extends Modelica.Icons.Record;

          parameter Real T_w1=10 "Washout 1 time constant";
          parameter Real T_w2=10 "Washout 2 time constant";
          parameter Real T_6=1e-9 "Lag 1 time constant";
          parameter Real T_w3=10 "Washout 3 time constant";
          parameter Real T_w4=1e-9 "Washout 4 time constant";
          parameter Real T_7=10 "Lag 2 time constant";
          parameter Real K_S2=0.99 "Lag 2 gain";
          parameter Real K_S3=1 "gain";
          parameter Real T_8=0.5 "Ramp-tracking filter time constant";
          parameter Real T_9=0.1 "Ramp-tracking filter time constant";
          parameter Real K_S1=20 "PSS gain";
          parameter Real T_1=0.15 "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
          parameter Real T_2=0.025 "Leadlag1 time constant";
          parameter Real T_3=0.15 "Leadlag2 time constant";
          parameter Real T_4=0.025 "Leadlag2 time constant";
          parameter Real V_STMAX=0.1 "PSS output limiation";
          parameter Real V_STMIN=-0.1 "PSS output limiation";
          parameter Integer M=0 "Ramp tracking filter coefficient";
          parameter Integer N=0 "Ramp tracking filter coefficient";

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end PSSPars;
      end Records;
    end GeneratingUnits;

    package Networks
      model First "First example: simple drive train"
        extends Modelica.Icons.Example;
        parameter Modelica.Units.SI.Torque amplitude=10
          "Amplitude of driving torque";
        parameter Modelica.Units.SI.Frequency f=5 "Frequency of driving torque";
        parameter Modelica.Units.SI.Inertia Jmotor(min=0)=0.1 "Motor inertia";
        parameter Modelica.Units.SI.Inertia Jload(min=0)=2 "Load inertia";
        parameter Real ratio=10 "Gear ratio";
        parameter Real damping=10 "Damping in bearing of gear";

        Modelica.Mechanics.Rotational.Components.Fixed fixed
          annotation (Placement(transformation(extent={{38,-48},{54,-32}})));
        Modelica.Mechanics.Rotational.Sources.Torque torque(useSupport=true)
          annotation (Placement(transformation(extent={{-68,-8},{-52,8}})));
        Modelica.Mechanics.Rotational.Components.Inertia inertia1(J=Jmotor)
          annotation (Placement(transformation(extent={{-46,-8},{-30,8}})));
        Modelica.Mechanics.Rotational.Components.IdealGear idealGear(ratio=
              ratio, useSupport=true)
          annotation (Placement(transformation(extent={{-8,-8},{8,8}})));
        Modelica.Mechanics.Rotational.Components.Inertia inertia2(
          J=2,
          phi(fixed=true, start=0),
          w(fixed=true, start=0))
          annotation (Placement(transformation(extent={{22,-8},{38,8}})));
        Modelica.Mechanics.Rotational.Components.Spring spring(c=1.e4, phi_rel(
              fixed=true))
          annotation (Placement(transformation(extent={{52,-8},{68,8}})));
        Modelica.Mechanics.Rotational.Components.Inertia inertia3(J=Jload, w(
              fixed=true, start=0))
          annotation (Placement(transformation(extent={{82,-8},{98,8}})));
        Modelica.Mechanics.Rotational.Components.Damper damper(d=damping)
          annotation (Placement(transformation(
              origin={46,-22},
              extent={{-8,-8},{8,8}},
              rotation=270)));
        Modelica.Blocks.Sources.Sine sine(amplitude=amplitude, f=f)
          annotation (Placement(transformation(extent={{-98,-8},{-82,8}})));
        Modelica.Mechanics.Rotational.Sensors.SpeedSensor speedSensor
          annotation (Placement(transformation(extent={{-24,6},{-12,18}})));
        Modelica.Mechanics.Rotational.Sensors.SpeedSensor speedSensor1
          annotation (Placement(transformation(extent={{44,10},{56,22}})));
      equation
        connect(idealGear.flange_b, inertia2.flange_a)
          annotation (Line(points={{8,0},{22,0}}));
        connect(inertia2.flange_b, spring.flange_a)
          annotation (Line(points={{38,0},{52,0}}));
        connect(spring.flange_b, inertia3.flange_a)
          annotation (Line(points={{68,0},{82,0}}));
        connect(damper.flange_a, inertia2.flange_b)
          annotation (Line(points={{46,-14},{46,0},{38,0}}));
        connect(damper.flange_b, fixed.flange)
          annotation (Line(points={{46,-30},{46,-40}}));
        connect(sine.y, torque.tau)
          annotation (Line(points={{-81.2,0},{-69.6,0}}, color={0,0,127}));
        connect(torque.support, fixed.flange)
          annotation (Line(points={{-60,-8},{-60,-40},{46,-40}}));
        connect(idealGear.support, fixed.flange)
          annotation (Line(points={{0,-8},{0,-40},{46,-40}}));
        connect(torque.flange, inertia1.flange_a) annotation (Line(
            points={{-52,0},{-46,0}}));
        connect(inertia1.flange_b, idealGear.flange_a)
          annotation (Line(points={{-30,0},{-8,0}}, color={0,0,0}));
        connect(speedSensor.flange, inertia1.flange_b)
          annotation (Line(points={{-24,12},{-30,12},{-30,0}}, color={0,0,0}));
        connect(speedSensor1.flange, inertia2.flange_b)
          annotation (Line(points={{44,16},{38,16},{38,0}}, color={0,0,0}));
        annotation (
          Documentation(info="<html>
<p>The drive train consists of a motor inertia which is driven by
a sine-wave motor torque. Via a gearbox the rotational energy is
transmitted to a load inertia. Elasticity in the gearbox is modeled
by a spring element. A linear damper is used to model the
damping in the gearbox bearing.</p>
<p>Note, that a force component (like the damper of this example)
which is acting between a shaft and the housing has to be fixed
in the housing on one side via component Fixed.</p>
<p>Simulate for 1 second and plot the following variables:<br>
   angular velocities of inertias inertia2 and 3: inertia2.w, inertia3.w</p>

</html>"),experiment(StopTime=1.0, Interval=0.001));
      end First;

      model SMIB01 "SMIB - Single Machine Infinite Base system with one load"
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Branches.PwLine pwLine(
          R=0.001,
          X=0.2,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-34,-4},{-22,4}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine3(
          R=0.0005,
          X=0.1,
          G=0,
          B=0) annotation (Placement(transformation(extent={{0,-34},{12,-26}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine4(
          R=0.0005,
          X=0.1,
          G=0,
          B=0) annotation (Placement(transformation(extent={{40,-34},{52,-26}})));
        OpenIPSL.Electrical.Loads.PSSE.Load_variation load(
          PQBRAK=0.7,
          d_t=0,
          d_P=0,
          t1=0,
          characteristic=2,
          P_0=pf.powerflow.loads.PL1,
          Q_0=pf.powerflow.loads.QL1,
          v_0=pf.powerflow.bus.V3,
          angle_0=pf.powerflow.bus.A3)
          annotation (Placement(transformation(extent={{-24,-72},{-4,-52}})));
        OpenIPSL.Electrical.Events.PwFault pwFault(
          t1=2,
          t2=2.15,
          R=0,
          X=0) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={26,-60})));
        OpenIPSL.Electrical.Buses.Bus B01
          annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
        inner OpenIPSL.Electrical.SystemBase SysData(S_b = 100e6, fn = 50)
          annotation (Placement(transformation(extent={{-58,28},{-18,48}})));
        OpenIPSL.Electrical.Buses.Bus B03(v_0=load.v_0, angle_0=load.angle_0)
          annotation (Placement(transformation(extent={{-24,-10},{-4,10}})));
        OpenIPSL.Electrical.Buses.Bus B02
          annotation (Placement(transformation(extent={{56,-10},{76,10}})));
        OpenIPSL.Electrical.Buses.Bus B05
          annotation (Placement(transformation(extent={{16,-40},{36,-20}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(
          R=0.0005,
          G=0,
          B=0,
          X=0.1) annotation (Placement(transformation(extent={{0,26},{12,34}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine2(
          R=0.0005,
          G=0,
          B=0,
          X=0.1) annotation (Placement(transformation(extent={{40,26},{52,34}})));
        OpenIPSL.Electrical.Buses.Bus B04
          annotation (Placement(transformation(extent={{16,20},{36,40}})));
        BaseModels.GeneratingUnits.Generator_02 generatorB(
          M_b=100000000,
          P_0=pf.powerflow.machines.PG2,
          Q_0=pf.powerflow.machines.QG2,
          v_0=pf.powerflow.bus.V2,
          angle_0=pf.powerflow.bus.A2,
          displayPF=true) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={82,0})));
        BaseModels.GeneratingUnits.Generator_01 generatorA(
          P_0=pf.powerflow.machines.PG1,
          Q_0=pf.powerflow.machines.QG1,
          v_0=pf.powerflow.bus.V1,
          angle_0=pf.powerflow.bus.A1,
          displayPF=true,
          M_b=100000000) annotation (Placement(transformation(rotation=0, extent={{-90,
                  -10},{-70,10}})));
        Examples.Systems.BasicSMIB.PF_Data.Power_Flow pf(redeclare record
            PowerFlow =
              FinalProject.Examples.Systems.BasicSMIB.PF_Data.PF_00040)
          annotation (Placement(transformation(extent={{-88,30},{-68,50}})));
      equation
        connect(B01.p, pwLine.p)
          annotation (Line(points={{-44,0},{-33.4,0}}, color={0,0,255}));
        connect(pwLine.n, B03.p)
          annotation (Line(points={{-22.6,0},{-14,0}}, color={0,0,255}));
        connect(pwLine3.p, B03.p) annotation (Line(points={{0.6,-30},{-4,-30},{
                -4,0},{-14,0}}, color={0,0,255}));
        connect(load.p, B03.p)
          annotation (Line(points={{-14,-52},{-14,0}}, color={0,0,255}));
        connect(pwLine4.n, B02.p) annotation (Line(points={{51.4,-30},{56,-30},
                {56,0},{66,0}}, color={0,0,255}));
        connect(B05.p, pwLine4.p)
          annotation (Line(points={{26,-30},{40.6,-30}}, color={0,0,255}));
        connect(B05.p, pwLine3.n)
          annotation (Line(points={{26,-30},{11.4,-30}}, color={0,0,255}));
        connect(pwFault.p, pwLine4.p)
          annotation (Line(points={{26,-48.3333},{26,-30},{40.6,-30}},
                                                                  color={0,0,255}));
        connect(pwLine1.p, B03.p) annotation (Line(points={{0.6,30},{-4,30},{-4,
                0},{-14,0}}, color={0,0,255}));
        connect(pwLine1.n, B04.p)
          annotation (Line(points={{11.4,30},{26,30}}, color={0,0,255}));
        connect(pwLine2.p, B04.p)
          annotation (Line(points={{40.6,30},{26,30}}, color={0,0,255}));
        connect(pwLine2.n, B02.p) annotation (Line(points={{51.4,30},{56,30},{
                56,0},{66,0}}, color={0,0,255}));
        connect(generatorB.pwPin, B02.p)
          annotation (Line(points={{71,0},{66,0}}, color={0,0,255}));
        connect(generatorA.pwPin, B01.p)
          annotation (Line(points={{-69,0},{-44,0}}, color={0,0,255}));
        annotation (experiment(StopTime=10, __Dymola_Algorithm="Dassl"));
      end SMIB01;

      model SMIB02 "Partial SMIB Model with PF Record and Load"
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Buses.Bus B01(displayPF=true)
          annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
        OpenIPSL.Electrical.Buses.Bus B03(displayPF=true)
          annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
        OpenIPSL.Electrical.Buses.Bus B04(displayPF=true)
          annotation (Placement(transformation(extent={{10,-30},{30,-10}})));
        OpenIPSL.Electrical.Buses.Bus B02(displayPF=true)
          annotation (Placement(transformation(extent={{50,-10},{70,10}})));
        OpenIPSL.Electrical.Branches.PwLine line_01(
          R=0.0010,
          X=0.2000,
          G=0.0000,
          B=0.0000)
          annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
        OpenIPSL.Electrical.Branches.PwLine line_02(
          R=0.0100,
          X=0.2000,
          G=0.0000,
          B=0.0000) annotation (Placement(transformation(extent={{10,10},{30,30}})));
        OpenIPSL.Electrical.Branches.PwLine line_03(
          R=0.0005,
          X=0.1000,
          G=0.0000,
          B=0.0000) annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
        OpenIPSL.Electrical.Branches.PwLine line_04(
          R=0.0005,
          X=0.1000,
          G=0.0000,
          B=0.0000) annotation (Placement(transformation(extent={{28,-30},{48,-10}})));
        inner OpenIPSL.Electrical.SystemBase SysData
          annotation (Placement(transformation(extent={{-96,-44},{-56,-26}})));
        BaseModels.GeneratingUnits.Generator_02 infiniteBus(
          P_0=pf.powerflow.machines.PG2,
          Q_0=pf.powerflow.machines.QG2,
          v_0=pf.powerflow.bus.V2,
          angle_0=pf.powerflow.bus.A2,
          displayPF=true,
          M_b=100000000)
          annotation (Placement(transformation(extent={{94,-10},{74,10}})));
        OpenIPSL.Electrical.Events.PwFault pwFault(
          R=0.01,
          X=0.1,
          t1=1,
          t2=1.1) annotation (Placement(transformation(
              extent={{-6,-6},{6,6}},
              rotation=270,
              origin={36,-46})));
        BaseModels.GeneratingUnits.Generator_01 generator1(
          P_0=pf.powerflow.machines.PG1,
          Q_0=pf.powerflow.machines.QG1,
          v_0=pf.powerflow.bus.V1,
          angle_0=pf.powerflow.bus.A1,
          displayPF=true,
          M_b=100000000)
          annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
        OpenIPSL.Electrical.Loads.PSSE.Load_variation load(
          PQBRAK=0.7,
          d_t=0,
          d_P=0,
          t1=0,
          characteristic=2,
          P_0=pf.powerflow.loads.PL1,
          Q_0=pf.powerflow.loads.QL1,
          v_0=pf.powerflow.bus.V3,
          angle_0=pf.powerflow.bus.A3)
          annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
        Examples.Systems.BasicSMIB2.PF_Data.Power_Flow pf(redeclare record
            PowerFlow =
              FinalProject.Examples.Systems.BasicSMIB2.PF_Data.PF_00045)
          annotation (Placement(transformation(extent={{-88,28},{-68,48}})));
      equation
        connect(line_01.p, B01.p)
          annotation (Line(points={{-53,0},{-60,0}}, color={0,0,255}));
        connect(line_01.n, B03.p)
          annotation (Line(points={{-35,0},{-30,0}}, color={0,0,255}));
        connect(line_02.p, B03.p) annotation (Line(points={{11,20},{-16,20},{-16,0},{
                -30,0}}, color={0,0,255}));
        connect(line_02.n, B02.p)
          annotation (Line(points={{29,20},{48,20},{48,0},{60,0}}, color={0,0,255}));
        connect(line_03.p, B03.p) annotation (Line(points={{-7,-20},{-16,-20},{-16,0},
                {-30,0}}, color={0,0,255}));
        connect(line_03.n, B04.p)
          annotation (Line(points={{11,-20},{20,-20}},color={0,0,255}));
        connect(line_04.p, B04.p)
          annotation (Line(points={{29,-20},{20,-20}}, color={0,0,255}));
        connect(line_04.n, B02.p) annotation (Line(points={{47,-20},{48,-20},{48,0},{
                60,0}}, color={0,0,255}));
        connect(infiniteBus.pwPin, B02.p)
          annotation (Line(points={{73,0},{60,0}}, color={0,0,255}));
        connect(pwFault.p, B04.p) annotation (Line(points={{36,-39},{36,-28},{24,
                -28},{24,-20},{20,-20}}, color={0,0,255}));
        connect(generator1.pwPin, B01.p)
          annotation (Line(points={{-69,0},{-60,0}}, color={0,0,255}));
        connect(load.p, B03.p)
          annotation (Line(points={{-30,-30},{-30,0}}, color={0,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false), graphics={
                                                      Text(
                extent={{-92,46},{94,26}},
                lineColor={0,0,0},
                lineThickness=1,
                fontSize=15,
                textStyle={TextStyle.Bold},
                textString="Single-machine infinite bus model*")}));
      end SMIB02;

      model ExampleNetworkModel
        "SMIB - Single Machine Infinite Base system with one load"
        extends Modelica.Icons.Example;
        OpenIPSL.Electrical.Branches.PwLine pwLine(
          R=0.001,
          X=0.2,
          G=0,
          B=0) annotation (Placement(transformation(extent={{-34,-4},{-22,4}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine3(
          R=0.0005,
          X=0.1,
          G=0,
          B=0) annotation (Placement(transformation(extent={{0,-34},{12,-26}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine4(
          R=0.0005,
          X=0.1,
          G=0,
          B=0) annotation (Placement(transformation(extent={{40,-34},{52,-26}})));
        OpenIPSL.Electrical.Loads.PSSE.Load_variation load(
          PQBRAK=0.7,
          d_t=0,
          d_P=0,
          t1=0,
          characteristic=2,
          P_0=pf.powerflow.loads.PL1,
          Q_0=pf.powerflow.loads.QL1,
          v_0=pf.powerflow.bus.V3,
          angle_0=pf.powerflow.bus.A3)
          annotation (Placement(transformation(extent={{-24,-72},{-4,-52}})));
        OpenIPSL.Electrical.Events.PwFault pwFault(
          t1=2,
          t2=2.15,
          R=0,
          X=0) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=-90,
              origin={26,-60})));
        OpenIPSL.Electrical.Buses.Bus B01
          annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
        inner OpenIPSL.Electrical.SystemBase SysData(S_b = 100e6, fn = 50)
          annotation (Placement(transformation(extent={{-58,28},{-18,48}})));
        OpenIPSL.Electrical.Buses.Bus B03(v_0=load.v_0, angle_0=load.angle_0)
          annotation (Placement(transformation(extent={{-24,-10},{-4,10}})));
        OpenIPSL.Electrical.Buses.Bus B02
          annotation (Placement(transformation(extent={{56,-10},{76,10}})));
        OpenIPSL.Electrical.Buses.Bus B05
          annotation (Placement(transformation(extent={{16,-40},{36,-20}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine1(
          R=0.0005,
          G=0,
          B=0,
          X=0.1) annotation (Placement(transformation(extent={{0,26},{12,34}})));
        OpenIPSL.Electrical.Branches.PwLine pwLine2(
          R=0.0005,
          G=0,
          B=0,
          X=0.1) annotation (Placement(transformation(extent={{40,26},{52,34}})));
        OpenIPSL.Electrical.Buses.Bus B04
          annotation (Placement(transformation(extent={{16,20},{36,40}})));
        BaseModels.GeneratingUnits.Generator_02 generatorB(
          M_b=100000000,
          P_0=pf.powerflow.machines.PG2,
          Q_0=pf.powerflow.machines.QG2,
          v_0=pf.powerflow.bus.V2,
          angle_0=pf.powerflow.bus.A2,
          displayPF=true) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={82,0})));
        BaseModels.GeneratingUnits.Generator_01 generatorA(
          P_0=pf.powerflow.machines.PG1,
          Q_0=pf.powerflow.machines.QG1,
          v_0=pf.powerflow.bus.V1,
          angle_0=pf.powerflow.bus.A1,
          displayPF=true,
          M_b=100000000) annotation (Placement(transformation(rotation=0, extent={{-90,
                  -10},{-70,10}})));
        Examples.Systems.BasicSMIB.PF_Data.Power_Flow pf(redeclare record
            PowerFlow =
              FinalProject.Examples.Systems.BasicSMIB.PF_Data.PF_00040)
          annotation (Placement(transformation(extent={{-88,30},{-68,50}})));
      equation
        connect(B01.p, pwLine.p)
          annotation (Line(points={{-44,0},{-33.4,0}}, color={0,0,255}));
        connect(pwLine.n, B03.p)
          annotation (Line(points={{-22.6,0},{-14,0}}, color={0,0,255}));
        connect(pwLine3.p, B03.p) annotation (Line(points={{0.6,-30},{-4,-30},{
                -4,0},{-14,0}}, color={0,0,255}));
        connect(load.p, B03.p)
          annotation (Line(points={{-14,-52},{-14,0}}, color={0,0,255}));
        connect(pwLine4.n, B02.p) annotation (Line(points={{51.4,-30},{56,-30},
                {56,0},{66,0}}, color={0,0,255}));
        connect(B05.p, pwLine4.p)
          annotation (Line(points={{26,-30},{40.6,-30}}, color={0,0,255}));
        connect(B05.p, pwLine3.n)
          annotation (Line(points={{26,-30},{11.4,-30}}, color={0,0,255}));
        connect(pwFault.p, pwLine4.p)
          annotation (Line(points={{26,-48.3333},{26,-30},{40.6,-30}},
                                                                  color={0,0,255}));
        connect(pwLine1.p, B03.p) annotation (Line(points={{0.6,30},{-4,30},{-4,
                0},{-14,0}}, color={0,0,255}));
        connect(pwLine1.n, B04.p)
          annotation (Line(points={{11.4,30},{26,30}}, color={0,0,255}));
        connect(pwLine2.p, B04.p)
          annotation (Line(points={{40.6,30},{26,30}}, color={0,0,255}));
        connect(pwLine2.n, B02.p) annotation (Line(points={{51.4,30},{56,30},{
                56,0},{66,0}}, color={0,0,255}));
        connect(generatorB.pwPin, B02.p)
          annotation (Line(points={{71,0},{66,0}}, color={0,0,255}));
        connect(generatorA.pwPin, B01.p)
          annotation (Line(points={{-69,0},{-44,0}}, color={0,0,255}));
        annotation (experiment(StopTime=10, __Dymola_Algorithm="Dassl"));
      end ExampleNetworkModel;

      package Partial

        model SMIB_Partial "Partial SMIB Model with PF Record and Load"
          OpenIPSL.Electrical.Buses.Bus B01(
            v_0=pf.powerflow.bus.V1,
            angle_0=pf.powerflow.bus.A1,    displayPF=true)
            annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
          OpenIPSL.Electrical.Buses.Bus B03(
            v_0=pf.powerflow.bus.V3,
            angle_0=pf.powerflow.bus.A3,    displayPF=true)
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          OpenIPSL.Electrical.Buses.Bus B04(
            v_0=pf.powerflow.bus.V4,
            angle_0=pf.powerflow.bus.A4,    displayPF=true)
            annotation (Placement(transformation(extent={{10,-30},{30,-10}})));
          OpenIPSL.Electrical.Buses.Bus B02(
            v_0=pf.powerflow.bus.V2,
            angle_0=pf.powerflow.bus.A2,    displayPF=true)
            annotation (Placement(transformation(extent={{50,-10},{70,10}})));
          OpenIPSL.Electrical.Branches.PwLine line_01(
            R=0.0010,
            X=0.2000,
            G=0.0000,
            B=0.0000)
            annotation (Placement(transformation(extent={{-54,-10},{-34,10}})));
          OpenIPSL.Electrical.Branches.PwLine line_02(
            R=0.0100,
            X=0.2000,
            G=0.0000,
            B=0.0000) annotation (Placement(transformation(extent={{10,10},{30,30}})));
          OpenIPSL.Electrical.Branches.PwLine line_03(
            R=0.0005,
            X=0.1000,
            G=0.0000,
            B=0.0000) annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
          OpenIPSL.Electrical.Branches.PwLine line_04(
            R=0.0005,
            X=0.1000,
            G=0.0000,
            B=0.0000) annotation (Placement(transformation(extent={{28,-30},{48,-10}})));
          inner OpenIPSL.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{-88,72},{-48,90}})));
          GeneratingUnits.Generator_02 infiniteBus(
            P_0=pf.powerflow.machines.PG2,
            Q_0=pf.powerflow.machines.QG2,
            v_0=pf.powerflow.bus.V2,
            angle_0=pf.powerflow.bus.A2,          displayPF=true)
            annotation (Placement(transformation(extent={{94,-10},{74,10}})));
          replaceable
          OpenIPSL.Electrical.Loads.PSSE.Load load(
            P_0=pf.powerflow.loads.PL1,
            Q_0=pf.powerflow.loads.QL1,
            v_0=pf.powerflow.bus.V3,
            angle_0=pf.powerflow.bus.A3) constrainedby
            OpenIPSL.Electrical.Loads.PSSE.BaseClasses.baseLoad
            annotation (Placement(transformation(extent={{-34,-56},{-14,-36}})));
          OpenIPSL.Electrical.Events.PwFault pwFault(
            R=0.01,
            X=0.1,
            t1=1,
            t2=1.1) annotation (Placement(transformation(
                extent={{-6,-6},{6,6}},
                rotation=270,
                origin={36,-46})));
          Examples.Systems.BasicSMIB2.PF_Data.Power_Flow pf
            annotation (Placement(transformation(extent={{-80,24},{-60,44}})));
        equation
          connect(line_01.p, B01.p)
            annotation (Line(points={{-53,0},{-60,0}}, color={0,0,255}));
          connect(line_01.n, B03.p)
            annotation (Line(points={{-35,0},{-30,0}}, color={0,0,255}));
          connect(line_02.p, B03.p) annotation (Line(points={{11,20},{-16,20},{-16,0},{
                  -30,0}}, color={0,0,255}));
          connect(line_02.n, B02.p)
            annotation (Line(points={{29,20},{48,20},{48,0},{60,0}}, color={0,0,255}));
          connect(line_03.p, B03.p) annotation (Line(points={{-7,-20},{-16,-20},{-16,0},
                  {-30,0}}, color={0,0,255}));
          connect(line_03.n, B04.p)
            annotation (Line(points={{11,-20},{20,-20}},color={0,0,255}));
          connect(line_04.p, B04.p)
            annotation (Line(points={{29,-20},{20,-20}}, color={0,0,255}));
          connect(line_04.n, B02.p) annotation (Line(points={{47,-20},{48,-20},{48,0},{
                  60,0}}, color={0,0,255}));
          connect(infiniteBus.pwPin, B02.p)
            annotation (Line(points={{73,0},{60,0}}, color={0,0,255}));
          connect(load.p, B03.p)
            annotation (Line(points={{-24,-36},{-24,0},{-30,0}}, color={0,0,255}));
          connect(pwFault.p, B04.p) annotation (Line(points={{36,-39},{36,-28},{24,
                  -28},{24,-20},{20,-20}}, color={0,0,255}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false), graphics={
                                                        Text(
                  extent={{-92,68},{94,48}},
                  lineColor={0,0,0},
                  lineThickness=1,
                  fontSize=15,
                  textStyle={TextStyle.Bold},
                  textString="Single-machine infinite bus model*")}));
        end SMIB_Partial;

        partial model SMIB_Fault_Partial
          "SMIB - Single Machine Infinite Base system with one load"
          OpenIPSL.Electrical.Branches.PwLine pwLine(
            R=0.001,
            X=0.2,
            G=0,
            B=0) annotation (Placement(transformation(extent={{-20,-4},{-8,4}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(
            R=0.0005,
            X=0.1,
            G=0,
            B=0) annotation (Placement(transformation(extent={{14,-34},{26,-26}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(
            R=0.0005,
            X=0.1,
            G=0,
            B=0) annotation (Placement(transformation(extent={{54,-34},{66,-26}})));
          OpenIPSL.Electrical.Machines.PSSE.GENCLS gENCLS(
            M_b=100e6,
            D=0,
            angle_0=0,
            X_d=0.2,
            H=0,
            P_0=10017110,
            Q_0=8006544,
            v_0=1) annotation (Placement(transformation(extent={{100,-10},{90,10}})));
          OpenIPSL.Electrical.Loads.PSSE.Load_variation constantLoad(
            PQBRAK=0.7,
            d_t=0,
            d_P=0,
            angle_0=-0.5762684,
            t1=0,
            characteristic=2,
            P_0=50000000,
            Q_0=10000000,
            v_0=0.9919935) annotation (Placement(transformation(extent={{-10,-72},{10,-52}})));
          OpenIPSL.Electrical.Events.PwFault pwFault(
            t1=2,
            t2=2.15,
            R=0,
            X=0) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={40,-60})));
          OpenIPSL.Electrical.Buses.Bus GEN1
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          inner OpenIPSL.Electrical.SystemBase SysData(S_b=100000000, fn=60)
            annotation (Placement(transformation(extent={{-100,80},{-60,100}})));
          OpenIPSL.Electrical.Buses.Bus LOAD(v_0=constantLoad.v_0, angle_0=constantLoad.angle_0)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          OpenIPSL.Electrical.Buses.Bus GEN2
            annotation (Placement(transformation(extent={{70,-10},{90,10}})));
          OpenIPSL.Electrical.Buses.Bus FAULT
            annotation (Placement(transformation(extent={{30,-40},{50,-20}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine1(
            R=0.0005,
            G=0,
            B=0,
            X=0.1)
            annotation (Placement(transformation(extent={{14,26},{26,34}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(
            R=0.0005,
            G=0,
            B=0,
            X=0.1)
            annotation (Placement(transformation(extent={{54,26},{66,34}})));
          OpenIPSL.Electrical.Buses.Bus SHUNT
            annotation (Placement(transformation(extent={{30,20},{50,40}})));
        equation
          connect(GEN1.p, pwLine.p)
            annotation (Line(points={{-30,0},{-19.4,0}},         color={0,0,255}));
          connect(pwLine.n, LOAD.p)
            annotation (Line(points={{-8.6,0},{0,0}},            color={0,0,255}));
          connect(pwLine3.p, LOAD.p) annotation (Line(points={{14.6,-30},{10,-30},{10,0},{0,0}},
                         color={0,0,255}));
          connect(constantLoad.p, LOAD.p)
            annotation (Line(points={{0,-52},{0,0}},       color={0,0,255}));
          connect(GEN2.p, gENCLS.p)
            annotation (Line(points={{80,0},{90,0}},        color={0,0,255}));
          connect(pwLine4.n, GEN2.p) annotation (Line(points={{65.4,-30},{70,-30},{70,0},{80,0}},
                           color={0,0,255}));
          connect(FAULT.p, pwLine4.p)
            annotation (Line(points={{40,-30},{54.6,-30}}, color={0,0,255}));
          connect(FAULT.p, pwLine3.n)
            annotation (Line(points={{40,-30},{25.4,-30}}, color={0,0,255}));
          connect(pwFault.p, pwLine4.p)
            annotation (Line(points={{40,-48.3333},{40,-30},{54.6,-30}},
                                                                    color={0,0,255}));
          connect(pwLine1.p, LOAD.p)
            annotation (Line(points={{14.6,30},{10,30},{10,0},{0,0}},
                                                                    color={0,0,255}));
          connect(pwLine1.n,SHUNT. p)
            annotation (Line(points={{25.4,30},{40,30}}, color={0,0,255}));
          connect(pwLine2.p,SHUNT. p)
            annotation (Line(points={{54.6,30},{40,30}}, color={0,0,255}));
          connect(pwLine2.n, GEN2.p) annotation (Line(points={{65.4,30},{70,30},{70,0},{80,0}},
                           color={0,0,255}));
        end SMIB_Fault_Partial;

        partial model SMIB_VarLoad_Partial
          "Partial model containing the network elements and a non stochastic load"

          import Modelica.Constants.pi;
          OpenIPSL.Electrical.Buses.Bus GEN1(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(extent={{-54,-12},{-30,12}})));
          OpenIPSL.Electrical.Buses.Bus BUS1(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(extent={{-18,-12},{6,12}})));
          OpenIPSL.Electrical.Buses.Bus GEN2(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(extent={{82,-12},{106,12}})));
          OpenIPSL.Electrical.Branches.PSAT.TwoWindingTransformer transformer(
            rT=0,
            xT=0.15,
            Sn=10000000,
            V_b=13800,
            Vn=13800)  annotation (Placement(transformation(extent={{-34,-10},{-14,10}})));
          OpenIPSL.Electrical.Branches.PwLine line_1(
            G=0,
            B=0,
            R=0.001,
            X=0.2) annotation (Placement(transformation(extent={{34,14},{52,26}})));
          OpenIPSL.Electrical.Branches.PwLine line_2(
            G=0,
            B=0,
            R=0.0003,
            X=0.06) annotation (Placement(transformation(extent={{4,-26},{22,-14}})));
          inner OpenIPSL.Electrical.SystemBase SysData(S_b=10000000, fn=60)
                                                                        annotation (Placement(transformation(extent={{-136,76},{-82,96}})));
        protected
          parameter Real S_b=SysData.S_b;
        public
          OpenIPSL.Electrical.Buses.Bus LOAD(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(extent={{16,-32},{40,-8}})));
          OpenIPSL.Electrical.Branches.PwLine line_3(
            G=0,
            B=0,
            X=0.07,
            R=0.00035) annotation (Placement(transformation(extent={{38,-26},{56,-14}})));
          OpenIPSL.Electrical.Buses.Bus BUS2(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(extent={{48,-32},{72,-8}})));
          OpenIPSL.Electrical.Branches.PwLine line_4(
            G=0,
            B=0,
            X=0.07,
            R=0.00035) annotation (Placement(transformation(extent={{64,-26},{82,-14}})));
          OpenIPSL.Electrical.Branches.PwLine line_5(
            G=0,
            B=0,
            R=0,
            X=0.00001) annotation (Placement(transformation(
                extent={{-9,-6},{9,6}},
                rotation=270,
                origin={35,-36})));
          OpenIPSL.Electrical.Buses.Bus BUS3(V_b=13800, displayPF=true)
                 annotation (Placement(transformation(
                extent={{-12,-12},{12,12}},
                rotation=90,
                origin={36,-66})));
          OpenIPSL.Electrical.Machines.PSSE.GENCLS infiniteGen(
            angle_0=0,
            Q_0=0.7185408e6,
            P_0=2.569692e1) annotation (Placement(transformation(extent={{120,-10},{100,10}})));
          OpenIPSL.Electrical.Loads.PSSE.Load_variation variableLoad(
            V_b=13800,
            v_0=0.9912454,
            angle_0=-0.010623773778329,
            P_0=5000000,
            Q_0=1000000,
            characteristic=2,
            d_P=0,
            t1=0,
            d_t=0) annotation (Placement(transformation(extent={{26,-98},{46,-80}})));
          OpenIPSL.Electrical.Sensors.SoftPMU pMU annotation (
              Placement(transformation(
                extent={{-7,-8},{7,8}},
                rotation=-90,
                origin={36,-55})));
        equation
          connect(GEN1.p, transformer.p) annotation (Line(points={{-42,0},{-35,0}}, color={0,0,255}));
          connect(transformer.n, BUS1.p) annotation (Line(points={{-13,0},{-6,0}}, color={0,0,255}));
          connect(BUS1.p, line_1.p) annotation (Line(points={{-6,0},{-6,0},{2,0},{2,20},{34.9,20}}, color={0,0,255}));
          connect(line_1.n, GEN2.p) annotation (Line(points={{51.1,20},{88,20},{88,0},{94,0}}, color={0,0,255}));
          connect(line_2.p, line_1.p) annotation (Line(points={{4.9,-20},{2,-20},{2,20},{34.9,20}}, color={0,0,255}));
          connect(LOAD.p, line_2.n) annotation (Line(points={{28,-20},{21.1,-20}}, color={0,0,255}));
          connect(LOAD.p, line_3.p) annotation (Line(points={{28,-20},{28,-20},{38.9,-20}}, color={0,0,255}));
          connect(BUS2.p, line_3.n) annotation (Line(points={{60,-20},{55.1,-20}}, color={0,0,255}));
          connect(line_4.p, BUS2.p) annotation (Line(points={{64.9,-20},{62.45,-20},{60,-20}}, color={0,0,255}));
          connect(line_4.n, GEN2.p) annotation (Line(points={{81.1,-20},{88,-20},{88,0},{94,0}}, color={0,0,255}));
          connect(line_5.p, line_3.p) annotation (Line(points={{35,-27.9},{35,-20},{38.9,-20}}, color={0,0,255}));
          connect(infiniteGen.p, GEN2.p) annotation (Line(points={{100,0},{97,0},{94,0}}, color={0,0,255}));
          connect(variableLoad.p, BUS3.p) annotation (Line(points={{36,-80},{36,-66}}, color={0,0,255}));
          connect(pMU.p, line_5.n) annotation (Line(points={{36,-50.1},{36,-44.1},{35,-44.1}}, color={0,0,255}));
          connect(pMU.n, BUS3.p) annotation (Line(points={{36,-59.9},{36,-62},{36,-66}}, color={0,0,255}));
          annotation (
            Placement(transformation(extent={{220,-100},{232,-88}})),
            Diagram(coordinateSystem(extent={{-140,-100},{120,100}}, preserveAspectRatio=false), graphics={Text(
                  extent={{-110,80},{110,60}},
                  lineColor={0,0,0},
                  lineThickness=1,
                  fontSize=15,
                  textStyle={TextStyle.Bold},
                  textString="Single-machine Infinite Bus Model")}),
            Icon(coordinateSystem(extent={{-140,-100},{120,100}})),
            experiment(
              StopTime=10,
              Interval=0.0001,
              Tolerance=1e-006,
              __Dymola_fixedstepsize=0.0001,
              __Dymola_Algorithm="Rkfix2"),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>OpenIPSL:</p>
<p>Copyright 2016 SmarTS Lab (Sweden)</p>
<ul>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>

<p></p>
<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>
",         info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>SMIB PSAT, d_kundur2.mdl, PSAT</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>February 2016</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, Ahsan Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end SMIB_VarLoad_Partial;

        partial model MachineTestBase
          OpenIPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.0005) annotation (Placement(transformation(origin={20,-12},
                  extent={{-6,-6},{6,6}})));
          OpenIPSL.Electrical.Branches.PwLine pwLinewithOpening1(
            G=0,
            R=0.01,
            X=0.1,
            opening=1,
            B=0.0005,
            t1=2,
            t2=2.15) annotation (Placement(transformation(origin={60,12}, extent=
                    {{-6,-6},{6,6}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine2(
            G=0,
            R=0.01,
            X=0.1,
            B=0.0005) annotation (Placement(transformation(origin={20,12}, extent=
                   {{-6,-6},{6,6}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine3(
            G=0,
            R=0.01,
            X=0.1,
            B=0.0005) annotation (Placement(transformation(origin={62,-14},
                  extent={{-6,-6},{6,6}})));
          OpenIPSL.Electrical.Branches.PwLine pwLine4(
            G=0,
            R=0.01,
            X=0.1,
            B=0.0005) annotation (Placement(transformation(origin={60,36}, extent=
                   {{-5.99999,-5.99998},{5.99999,6}})));
          OpenIPSL.Electrical.Loads.PSAT.PQ pwLoadPQ1(P_0=8000000, Q_0=6000000)
            annotation (Placement(transformation(
                origin={94,24},
                extent={{-6,-6},{6,6}},
                rotation=90)));
          OpenIPSL.Electrical.Loads.PSAT.PQvar pwLoadPQ2(P_0=8000000, Q_0=6000000)
            annotation (Placement(transformation(
                origin={94.0335,-14.2889},
                extent={{-6.2889,-6.0335},{6.2889,6.0335}},
                rotation=90)));
          inner OpenIPSL.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{-100,80},{-60,100}})));
          OpenIPSL.Electrical.Buses.Bus bus1
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          OpenIPSL.Electrical.Buses.Bus bus2
            annotation (Placement(transformation(extent={{30,-10},{50,10}})));
          OpenIPSL.Electrical.Buses.Bus bus3
            annotation (Placement(transformation(extent={{70,14},{90,34}})));
          OpenIPSL.Electrical.Buses.Bus bus4
            annotation (Placement(transformation(extent={{70,-24},{90,-4}})));
        equation
          connect(pwLine2.p, pwLine1.p) annotation (Line(points={{14.6,12},{6,12},{6,-12},
                  {14.6,-12}}, color={0,0,255}));
          connect(pwLine2.n, pwLine1.n) annotation (Line(points={{25.4,12},{34,12},{34,
                  -12},{25.4,-12}}, color={0,0,255}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(points={{54.6,36},
                  {48,36},{48,12},{54.6,12}},color={0,0,255}));
          connect(pwLine4.n, pwLinewithOpening1.n) annotation (Line(points={{65.4,36},
                  {72,36},{72,12},{65.4,12}},color={0,0,255}));
          connect(bus1.p, pwLine1.p) annotation (Line(points={{0,0},{6,0},{6,-12},{14.6,-12}}, color={0,0,255}));
          connect(bus2.p, pwLine1.n) annotation (Line(points={{40,0},{34,0},{34,-12},{
                  25.4,-12}}, color={0,0,255}));
          connect(bus2.p, pwLinewithOpening1.p) annotation (Line(points={{40,0},{44,0},
                  {44,20},{48,20},{48,12},{54.6,12}}, color={0,0,255}));
          connect(pwLine3.p, pwLinewithOpening1.p) annotation (Line(points={{56.6,-14},
                  {44,-14},{44,20},{48,20},{48,12},{54.6,12}}, color={0,0,255}));
          connect(bus3.p, pwLoadPQ1.p)
            annotation (Line(points={{80,24},{88,24},{88,24}},   color={0,0,255}));
          connect(bus3.p, pwLinewithOpening1.n) annotation (Line(points={{80,24},{72,24},
                  {72,12},{65.4,12}}, color={0,0,255}));
          connect(bus4.p, pwLoadPQ2.p) annotation (Line(points={{80,-14},{88,-14},{88,-14.2889}},
                                       color={0,0,255}));
          connect(pwLine3.n,bus4. p) annotation (Line(points={{67.4,-14},{67.4,-14},{80,
                  -14}}, color={0,0,255}));
        end MachineTestBase;
      end Partial;

    end Networks;

    package Functions
      extends Modelica.Icons.FunctionsPackage;

      function createModelForPowerFlow
        input String projectRootFolder;
        input String modelName;
        input String genBusName; // Generator bus where to perform sweep in P
        input String loadBusName; // Load bus where to perform sweep in P
        input Integer Pmin; // Min. value of P for parameter sweep
        input Integer Pmax; // Max. value of P for parameter sweep
        input Integer Pstep; // Step of parameter sweep

      protected
        String targetDir = "";
        String generator = "";
        String childFullName = "";
        String machinesSourceRecordPath = "";
        String [:] records;
        String [:] classList;
        String [:] listComps;
        String [:] genNames;
        Integer len = 0;
        Integer lastDot = 0;
        String recordClassName = "";
        Boolean boolRes;
        //String txtToPrint = "";
      algorithm
        // Remove create_records and run_pf batch files if they exist
        Modelica.Utilities.Files.removeFile(joinPath(projectRootFolder,
          "create_records.bat"));
        Modelica.Utilities.Files.removeFile(joinPath(projectRootFolder,
          "run_pf.bat"));

        // Unload SMIB package if it was loaded
        boolRes := eraseClasses({"SMIB"});

        // Remove "_new" folder and its contents
        Modelica.Utilities.Files.remove(joinPath(joinPath(projectRootFolder,
          "models"), "_new"));

        // Create basic folder structure
        Modelica.Utilities.Files.createDirectory(joinPath(projectRootFolder,
          "models"));
        Modelica.Utilities.Files.createDirectory(joinPath(joinPath(
          projectRootFolder, "models"), "_new"));

        // Create packages
        ModelManagement.Structure.AST.Classes.CreateClass("",
          "SMIB", "SMIB package for PF", "package", false);
        ModelManagement.Structure.AST.Classes.CreateClass("SMIB",
          "Generation_Units", "Generation Units for the SMIB model",
          "package", false);
        ModelManagement.Structure.AST.Classes.CreateClass("SMIB.Generation_Units",
          "Records", "Parameter Records for Generating Units",
          "package", false);

        // Find names of "Generating Unit" components in the model
        genNames := findComponentByClassKeyword(modelName, "Generat");

        // Locate machines data records
        compAtts := ModelManagement.Structure.AST.Components.GetComponentAttributes(
            modelName, genNames[1]);
        machinesSourceRecordPath := Modelica.Utilities.Strings.substring(
          compAtts.fullTypeName, 1, Modelica.Utilities.Strings.findLast(
            compAtts.fullTypeName, ".")-1)+".Records";

        // Add data records to the Records package
        records := ModelManagement.Structure.AST.Misc.ClassesInPackage(
          machinesSourceRecordPath);
        for i in 1:((size(records))[1]) loop

          ModelManagement.Structure.AST.Misc.CopyClass(
            machinesSourceRecordPath + "." + records[i],
            "SMIB.Generation_Units.Records."+records[i]);
        end for;

        // Copy Generating Unit classes and update component types
        ModelManagement.Structure.AST.Misc.CopyClass(modelName, "SMIB.SMIB");
        for i in 1:((size(genNames))[1]) loop
          generator := genNames[i];
          compAtts := ModelManagement.Structure.AST.Components.GetComponentAttributes(
            modelName, generator);
          ModelManagement.Structure.AST.Misc.CopyClass(
          compAtts.fullTypeName,
          "SMIB.Generation_Units.Gen"+String(i));
          ModelManagement.Structure.AST.Components.SetComponentType("SMIB.SMIB",
          generator, "Generation_Units.Gen"+String(i));

          // update record references inside component
          listComps := ModelManagement.Structure.AST.Classes.ComponentsInClass(
            compAtts.fullTypeName);
          for j in 1:((size(listComps))[1]) loop
            compAtts2 := ModelManagement.Structure.AST.Components.GetComponentAttributes(
              compAtts.fullTypeName, listComps[j]);

              // Verify if component is a record and update its class name
              if (Modelica.Utilities.Strings.find(compAtts2.fullTypeName, "Records")>0) then
                len := Modelica.Utilities.Strings.length(compAtts2.fullTypeName);
                lastDot := Modelica.Utilities.Strings.findLast(compAtts2.fullTypeName,
                  ".");
                recordClassName :=
                  Modelica.Utilities.Strings.substring(compAtts2.fullTypeName,
                    lastDot+1, len);
                ModelManagement.Structure.AST.Components.SetComponentType(
                  "SMIB.Generation_Units.Gen"+String(i), listComps[j],
                  "Records."+recordClassName);
              end if;
            //Modelica.Utilities.Streams.print(listComps[j]);
          end for;
        end for;

        // Create root folder and save files
        targetDir := projectRootFolder + "\\models\\_new\\SMIB";
        Modelica.Utilities.Streams.print(targetDir);
        system("mkdir " + targetDir);
        createPackageOrderFile("SMIB", targetDir);
        saveThisClassOnly("SMIB", "", targetDir);
        saveThisClassOnly("SMIB.SMIB", "SMIB", targetDir);

        // Create Generation_Units folder and save package.mo and package.order
        targetDir := projectRootFolder + "\\models\\_new\\SMIB\\Generation_Units";
        system("mkdir " + targetDir);
        createPackageOrderFile("SMIB.Generation_Units", targetDir);
        saveThisClassOnly("SMIB.Generation_Units", "SMIB", targetDir);

        // Save Model files within Generation_Units
        classList := ModelManagement.Structure.AST.Misc.ClassesInPackage(
          "SMIB.Generation_Units");
        for i in 1:((size(classList))[1]) loop
          childFullName := "SMIB.Generation_Units." + classList[i];
          if not
                (isPackage(childFullName)) then
            saveThisClassOnly(childFullName, "SMIB.Generation_Units", targetDir);
          end if;
        end for;

        // Create Records folder and save package.mo and package.order
        targetDir := projectRootFolder +
          "\\models\\_new\\SMIB\\Generation_Units\\Records";
        system("mkdir " + targetDir);
        createPackageOrderFile("SMIB.Generation_Units.Records", targetDir);
        saveThisClassOnly("SMIB.Generation_Units.Records", "SMIB.Generation_Units",
          targetDir);

        // Save Model files within Records
        classList := ModelManagement.Structure.AST.Misc.ClassesInPackage(
          "SMIB.Generation_Units.Records");
        for i in 1:((size(classList))[1]) loop
          childFullName := "SMIB.Generation_Units.Records." + classList[i];
          if not
                (isPackage(childFullName)) then
            saveThisClassOnly(childFullName, "SMIB.Generation_Units.Records",
              targetDir);
          end if;
        end for;
        eraseClasses({"SMIB"}); // Unload SMIB package

        // Create batch script to execute the python scripts inside the miniconda
        //  environment
        Modelica.Utilities.Streams.print("cd \"" + projectRootFolder + "\"\n" +
          "call conda activate smib_tutorial\n" +
          "python create_records.py --version 2.0.0\ncall conda deactivate\n",
          projectRootFolder + "\\create_records.bat");
        Modelica.Utilities.Streams.print("cd \"" + projectRootFolder + "\"\n" +
          "pause\ncall conda activate smib_tutorial\n" +
          "python run_pf.py SMIB --version 2.0.0 --var_genbus " + genBusName +
          " --var_loadbus " + loadBusName + " --pmin " + String(Pmin) + " --pmax " +
          String(Pmax) + " --pstep " + String(Pstep) + "\ncall conda deactivate\n" +
          "pause\n",
          projectRootFolder + "\\run_pf.bat");

        // Execute the scripts to create and populate the records
        Execute(projectRootFolder + "\\create_records.bat");
        Execute(projectRootFolder + "\\run_pf.bat");

        // Load the SMIB package
        openModel(projectRootFolder + "\\models\\_new\\SMIB\\package.mo",
          changeDirectory=false);
        eraseClasses({"SMIB"});
        openModel(projectRootFolder + "\\models\\_new\\SMIB\\package.mo",
          changeDirectory=false);

      end createModelForPowerFlow;

      function saveThisClassOnly
        "Saves only data from this class (without composition) as done by Dymola when asked for saving in independent files"
        input String className;
        input String parentName;
        input String targetDirectory;
      protected
        String classText = "";
        String classSName = "";
        String textToSave = "";
        String initialLine = "";
        String finalLine = "";
        String anots = "";
      algorithm

        classSName := getClassShortName(className);
        if isPackage(className) then
          classText := getClassText(className);
          initialLine := Modelica.Utilities.Strings.substring(classText,
            Modelica.Utilities.Strings.find(classText, "package"),
            Modelica.Utilities.Strings.find(classText, "\n"));
          finalLine := "end " + classSName + ";";
          anots := ModelManagement.Structure.AST.Classes.GetAnnotation(
            className, "uses");
          textToSave := "within " + parentName + ";\n" + initialLine;
          if (Modelica.Utilities.Strings.length(anots) <> 0) then
            textToSave := textToSave + "annotation (" + anots + ");\n";
          end if;
          textToSave := textToSave + finalLine;
          //Modelica.Utilities.Streams.print(textToSave);
          Modelica.Utilities.Streams.print(textToSave,
            targetDirectory + "\\package.mo");
        else
          classText := getClassText(className, true);
          textToSave := "within " + parentName + ";\n" + classText;
          Modelica.Utilities.Streams.print(textToSave,
            targetDirectory + "\\" + classSName + ".mo");
        end if;

      end saveThisClassOnly;

      function printFullClassStructure
        "Print the Hierarchical Class Structure starting from the specified class"
        input String className;
        output String classStr = "";
      protected
        String parentPath = "";
        String childFullName = "";
        String newItem = "";
        String [:] classList;

      algorithm
        //Modelica.Utilities.Streams.print(className + " is a " + getClassType(className) + "!");
        //classStr := className + " is a " + getClassType(className) + "!\n";
        classList := ModelManagement.Structure.AST.Misc.ClassesInPackage(className);
        parentPath := className;
        for i in 1:((size(classList))[1]) loop
          childFullName := parentPath + "." + classList[i];
          //Modelica.Utilities.Streams.print(childFullName + " is a " + getClassType(childFullName) + "!");
          classStr := classStr + childFullName + " is a " + getClassType(childFullName) + "!\n";
          if isPackage(childFullName) then
            //Modelica.Utilities.Streams.print("Hola!");
            classStr := classStr + printFullClassStructure(childFullName);
          end if;
        end for;

      end printFullClassStructure;

      function getClassType "It returns the type of the specified class"
        input String className;
        output String classType;
      algorithm
        classAtts := ModelManagement.Structure.AST.Classes.GetClassAttributes(
          className);
        classType := classAtts.restricted;
      end getClassType;

      function isPackage "Returns true if class is a package"
        input String className;
        output Boolean result;
      algorithm
        result := false;
        if Modelica.Utilities.Strings.isEqual(getClassType(className), "package") then
          result := true;
        end if;
      end isPackage;

      function createPackageOrderFile
        "Creates a package order file for the given package"
        input String className;
        input String targetDirectory;
      protected
        String [:] classList;
        String textToSave = "";
      algorithm
        classList := ModelManagement.Structure.AST.Misc.ClassesInPackage(className);
        for i in 1:((size(classList))[1]) loop
          textToSave := textToSave + classList[i] + "\n";
        end for;
        //Modelica.Utilities.Streams.print(textToSave);
        Modelica.Utilities.Streams.print(textToSave,
          targetDirectory + "\\package.order");

      end createPackageOrderFile;

      function getClassShortName
        "Returns the short name of a class given its full name"
        input String className;
        output String classSName = "";
      algorithm
        if (Modelica.Utilities.Strings.findLast(className, ".")==0) then
          classSName := className;
        else
          classSName := Modelica.Utilities.Strings.substring(className,
            Modelica.Utilities.Strings.findLast(className, ".")+1,
            Modelica.Utilities.Strings.length(className));
        end if;
      end getClassShortName;

      function joinPath
        "Creates a full file path from provided path components"
        input String basePath =  "";
        input String relativePath =  "";
        output String fullpath = "";
      protected
        Integer len = 0;
        String finalChr = "";
        String dirSep = "";
      algorithm
        len := Modelica.Utilities.Strings.length(basePath);
        finalChr :=Modelica.Utilities.Strings.substring(basePath, len);
        if (Modelica.Utilities.Strings.find(basePath, "/") > 0) then
          dirSep := "/";
        else
          dirSep := "\\";
        end if;
        if (Modelica.Utilities.Strings.isEqual(finalChr, dirSep)) then
          fullpath :=basePath + relativePath;
        else
          fullpath :=basePath + dirSep + relativePath;
        end if;
      end joinPath;

      function findComponentByClassKeyword
        "Returns an array of components which are instances of a class containing the specified string"
        input String modelName;
        input String searchString;
        output String [:] objNames;
      protected
        ModelManagement.Structure.AST.Components.ComponentAttributes compData [:];
      algorithm
        compData :=
          ModelManagement.Structure.AST.Classes.ComponentsInClassAttributes(
            modelName);
        //for size(arrTest1, 1)
        for i in 1:size(compData, 1) loop
          if (Modelica.Utilities.Strings.find(compData[i].fullTypeName,
            searchString)>0) then
            if size(objNames, 1) > 0 then
              objNames := cat(1, objNames, {compData[i].name});
            else
              objNames := {compData[i].name};
            end if;
          end if;
        end for;
        //tortuga := Modelica.Utilities.Strings.find(arrTest1[:].fullTypeName, "Generat");
      end findComponentByClassKeyword;

      function copyPowerFlowRecords
        "Copy the power flow data records to the package specified by the input"
        input String targetPackage = "";
      protected
        String pf_data_text = "";
      algorithm
        // Copy the PF_Data package from SMIB to targetPackage
        ModelManagement.Structure.AST.Misc.CopyClass("SMIB.PF_Data",
          targetPackage + ".PF_Data");

        // Update references in {targetPackage}.PF_Data
        pf_data_text := getClassText(targetPackage + ".PF_Data", true);
        pf_data_text := Modelica.Utilities.Strings.replace(pf_data_text,
          "SMIB.PF_Data", targetPackage + ".PF_Data");
        setClassText(targetPackage, pf_data_text);

        // Unload SMIB package
        eraseClasses({"SMIB"});
      end copyPowerFlowRecords;
    end Functions;

    package Interfaces
      "Interfaces for Multi-Domain modeling of Thermo-Electrical systems"
      model MSL_SimpleInterface
        Modelica.Mechanics.Rotational.Components.Inertia HP(J=J5)
          annotation (Placement(transformation(extent={{-114,-10},{-94,10}})));
        Modelica.Mechanics.Rotational.Components.Spring shaft45(c=K45)
          annotation (Placement(transformation(extent={{-88,-10},{-68,10}})));
        Modelica.Mechanics.Rotational.Components.Inertia IP(J=J4)
          annotation (Placement(transformation(extent={{-62,-10},{-42,10}})));
        Modelica.Mechanics.Rotational.Components.Spring shaft34(c=K34)
          annotation (Placement(transformation(extent={{-36,-10},{-16,10}})));
        Modelica.Mechanics.Rotational.Components.Inertia LPB(J=J3)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Mechanics.Rotational.Components.Spring shaft23(c=K23)
          annotation (Placement(transformation(extent={{16,-10},{36,10}})));
        Modelica.Mechanics.Rotational.Components.Inertia LPA(J=J2)
          annotation (Placement(transformation(extent={{42,-10},{62,10}})));
        Modelica.Mechanics.Rotational.Components.Spring shaft12(c=K12)
          annotation (Placement(transformation(extent={{68,-10},{88,10}})));
        Modelica.Mechanics.Rotational.Components.Inertia Gen(J=J1)
          annotation (Placement(transformation(extent={{94,-10},{114,10}})));
        parameter Modelica.Units.SI.Inertia J5 "Moment of inertia";
        parameter Modelica.Units.SI.RotationalSpringConstant K45
          "Spring constant";
        parameter Modelica.Units.SI.Inertia J4
          "Moment of inertia of IP turbine";
        parameter Modelica.Units.SI.RotationalSpringConstant K34
          "Spring constant";
        parameter Modelica.Units.SI.Inertia J3 "Moment of inertia";
        parameter Modelica.Units.SI.RotationalSpringConstant K23
          "Spring constant";
        parameter Modelica.Units.SI.Inertia J2 "Moment of inertia";
        parameter Modelica.Units.SI.RotationalSpringConstant K12
          "Spring constant";
        parameter Modelica.Units.SI.Inertia J1 "Moment of inertia";
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_HP
                          "Flange of left shaft"
          annotation (Placement(transformation(extent={{-130,-10},{-110,10}})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_Gen
          "Flange of right shaft"
          annotation (Placement(transformation(extent={{110,-10},{130,10}})));
      equation
        connect(HP.flange_b, shaft45.flange_a)
          annotation (Line(points={{-94,0},{-88,0}}, color={0,0,0}));
        connect(shaft45.flange_b, IP.flange_a)
          annotation (Line(points={{-68,0},{-62,0}}, color={0,0,0}));
        connect(IP.flange_b, shaft34.flange_a)
          annotation (Line(points={{-42,0},{-36,0}}, color={0,0,0}));
        connect(LPB.flange_b, shaft23.flange_a)
          annotation (Line(points={{10,0},{16,0}}, color={0,0,0}));
        connect(shaft23.flange_b, LPA.flange_a)
          annotation (Line(points={{36,0},{42,0}}, color={0,0,0}));
        connect(LPA.flange_b, shaft12.flange_a)
          annotation (Line(points={{62,0},{68,0}}, color={0,0,0}));
        connect(LPB.flange_a, shaft34.flange_b)
          annotation (Line(points={{-10,0},{-16,0}}, color={0,0,0}));
        connect(shaft12.flange_b, Gen.flange_a)
          annotation (Line(points={{88,0},{94,0}}, color={0,0,0}));
        connect(HP.flange_a, flange_HP)
          annotation (Line(points={{-114,0},{-120,0}}, color={0,0,0}));
        connect(Gen.flange_b, flange_Gen)
          annotation (Line(points={{114,0},{120,0}}, color={0,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{
                  -120,-100},{120,100}}), graphics={Rectangle(
                extent={{-120,100},{120,-100}},
                lineColor={0,0,255},
                lineThickness=0.5)}), Diagram(coordinateSystem(
                preserveAspectRatio=false, extent={{-120,-100},{120,100}}),
              graphics={Line(
                points={{102,12},{114,18}},
                color={0,0,255},
                arrow={Arrow.None,Arrow.Open}), Text(
                extent={{102,28},{110,20}},
                textColor={0,0,255},
                textString="Te",
                textStyle={TextStyle.Bold})}));
      end MSL_SimpleInterface;
      extends Modelica.Icons.InterfacesPackage;

      model TM2EPConverter
        "Interface between OpenIPSL generators and detailed turbine models from other libraries"
        import Modelica.Constants.pi;
        outer OpenIPSL.Electrical.SystemBase SysData "Must add this line in all models";
        parameter Integer Np=2;
        parameter OpenIPSL.Types.ApparentPower M_b "Machine base power";
        parameter Real ratio=1 "Transmission ratio (flange_a.phi/flange_b.phi)";
        parameter Real efficiency=1 "Generator efficiency";
        Modelica.Mechanics.Rotational.Interfaces.Flange_a shaft "Left flange of shaft" annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Interfaces.RealOutput PMECH annotation (Placement(transformation(extent={{100,40},{120,60}}), iconTransformation(extent={{100,40},{120,60}})));
        Modelica.Blocks.Interfaces.RealInput SPEED annotation (Placement(transformation(extent={{120,-70},{80,-30}}), iconTransformation(extent={{100,-60},{80,-40}})));

        Real omega_m;
        Real omega_e;
      equation
        omega_m = der(shaft.phi);
        omega_e = omega_m/ratio*Np;
        SPEED = omega_e/(2*SysData.fn*pi) - 1;
        PMECH = omega_m*shaft.tau*efficiency/(M_b);

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-98,72},{-42,66}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={135,135,135}),
        Line(
          points={{-84,74},{-84,86},{-52,86},{-52,72}},
          color={0,0,0},
          thickness=1),
        Rectangle(
          extent={{-76,90},{-60,82}},
          lineColor={28,108,200},
          fillPattern=FillPattern.Sphere,
          fillColor={255,0,0}),
        Polygon(
          points={{-44,82},{-44,56},{-62,66},{-62,72},{-44,82}},
          fillColor={217,90,16},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Polygon(
          points={{-94,82},{-94,56},{-76,66},{-76,72},{-94,82}},
          fillColor={217,90,16},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None,
          lineColor={0,0,0}),
        Bitmap(
          extent={{30,-96},{86,-30}},
          imageSource=
        "iVBORw0KGgoAAAANSUhEUgAAAMAAAAC3CAIAAADLmcYpAAAABmJLR0QA/wD/AP+gvaeTAAAgAElEQVR4nO2dd2AU1fbHz8zsbE+2pPdeIBBIqKHDA4JIUVBUuiIgCoKgAk+QGhBREeRJVXmCSJGioUgNnRRCSO+9bjbJJtlsnfb7Y1/yQ0hf0sh+/prNzNw5d/Pde+/ce+45CMMwYMJEa0E72gATXRuTgEwYhUlAJozCJCATRmESkAmjMAnIhFGYBGTCKF5OAREU8d/Hv+kpfb1nk8voK1lUvac0CkXUoUM0Vf9ZE8/zcgro8KP/brgRMv6XKTezbj9zigFYHaaf+ad22hltWgX9zNnrX355btGi//Tvn3v/fnsZ27VBXr6ZaJqhJ/53eoo81fBxnOfo9aPXOIudDB9TyumxxzUaEgCAg8FH/fGVA9k8FgCAvqbmO1/f6sJCAEAQJGDu3Ak7dghtbDqkFl0FbOPGjR1twwsGQZC3ek+X8CSPCh8TFJFVkXMs9qRCrRjg2I+N4ZZ85B0/vEzDJJbRFAMPC+nfk0gLHtLLCsXY7IGLF2M4nvfwIU1RxbGxEfv2UXq9y5AhKIZ1dLU6KS9hC1RHsbJk593vzyb+ZfhoZ2bz6fAV0/2mGj7ey6fWhOmTy//Xiw1zwr4axe5hiQJAWWpq6PLl6VeuGE5Z+vhM3r3bKzi43WvQBXiZBWTgQV7ExhshaWUZho9DnAdt/NcX3paeAEDQ8HMssf0BodQzAICj8G4f/N9DcDM2AgApoaF/LVtWmZtruNF30qQpe/eKXVw6qB6dlJewC3sGJ5HjO33eFPPE0YVP9JQ+v6rw97jTCo2iv2MAj8Xub4e948eSq5mkMppiILqE/j2JtOQhflaolY/PwEWLMBzPDw+nKaosLS3y4EGaIJyDglAWq6Or1Vl4+VugOkpV8q9uf3suMZQBBgCsBVarR66c5jcFAQQAHhZSa8L0CfL/9WhBDthXo9m9rFAAKM/IuLB8eeqlS4ZTFp6ek3bv9pk4sYPq0bl4+VugOgRsQbDX2CDngQmypDJ1uYpQX02/IaspHes5GgCczNE5vXArPvKohNaSUKBkjiWQPSxRbynKl0r7zppl17dvfmSktrJSU1ERe/w4gqJuI0d2dJ06npdzHqgRBjkNuDD3zJdj1vJwLgAUVhfVnWKh8H5fPGI+7+2eLAAgaShS/n/z3PO111YkJv5rwwbDG5midmzUzel2AgIAFoq912+Oi9i53rOWPGR1ELveUziP96+NG9lmZm1pXRejOwrIxAvEJCATRmESkAmjMAnIhFGYBGTCKEwCMmEUJgGZMIputJTxNGFhYT/eP6hBtGa00Itwe+asDuE+5g4CADciw5YsfOYsffs2kCRib+83ffrbb7/dThZ3VrqpgHr27JmcnGxkIXw+PzU11dHR8YWY1EXppl2YUqk0vhC1Wl1eXm58OV2abiogEy8Kk4BMGIVJQCaMwiQgE0ZhEpAJozAJyIRRdFMBicVi4wsxMzOz6fbbDrvp7oIjR47cuHHDyEL8/f1tbW1fiD1dl246E23iRdFNuzATLwqTgEwYRTcdAz1NTU0NiqJ8Pv9OaGhGVFTQ669LbWx++vhjwLBlhw9jGHbyu+94ZmZvffyxTqd7EhHh1bOnhZVVR1vdWejuAnp4/fqJ6dMZoXD5zZsX1q4VJCaWJSc7DRlCnDnDANwIDtYqlbnr1+tQ1LlXr8jTp0sOHGCCgnY8eNDRhncWuruAUh88kFZXQ3V11LVrarlcAKAuK9PV1AAAAqBVKmtkMgSAS9NFmZlVGRk8gLKMDL1ez2bXv3esu9Hdx0BMbTQ7hn42Wlk9Fzfjmu5GdxfQ0yDPz2ggSP1XNvD3bohJQPXR0NyYac7sObq7gJqeR63vAlMLVEd3F1D91OqjXpkwJvU8RXcXEIvLBQAGgCsU8qytAUBgY+PSt68SxxV8vm9QkNDGhgHQoqiTjw9bIAAAXCBA0e7+vdXR3V/jh77+etrff9Ns9php06xsbdMiIoa/+aZXr15WkZE4i+XTq5eXn5+mpoZnbj5wxAhlSUk4ggQOHmwSUB2mxVQTRmH6JZkwCpOATBiFSUAmjMIkIBNGYRKQCaMwCciEUXT3eaA6FApFRkZGaWlpeXl5eXm5SqVCEESpVAoEAoO7mUgkkkgkVlZWrq6u3Twix9N0dwGlp6ffunXr8ePHRUVFzZwSYxhGKpX26NFj2LBhgwcPZnXvvBnddyKRpum9e/dev37dmEJcXFw++ugjX1/fF2VVl6P7/nrS0tJQFA3+ZxYwmUxWWVnZ0C0Yhnl6egKARqOhaj3RHj582J0F1H1boHrZt2/f5cuXGzorlUoPHz5cWloqFArNzc3b07BOS/dtgRqCJEm9Wk2qVJhOh+n1OEmiOh1OEBhBkDS98vJlpLKScnDYGh0tlkg62tiOx9QCAQBE3rz5944dGrm8NC8PraoSkaSg0RkOHcArV68OHzeu/UzsrJhaIACAiFOnmKtXuQD1J/ABAAAGQAVAmJkxUqnAw6PPwIHtZ18n5uUREMMwYWFhERERGo3myy+/bNHbtcjFRYYgDMPUYJgCwwg2m8Bxms0mcZxks/UslpqmKZoWCQRvTJ2KarVmDg7mIlHb1aUL8ZJ0YUlJSQcOHMjOzmaz2Zs3b+7Zs2eLbqco6sDOnTVlZWkpKfmpqThJsnQ6jCRZej1GEHyCEBPE052aEscXxsT4+Pk1/xF79uxRKpWjRo0aOnRoi2zr5HT5FoiiqLNnz544cYIgCBRFV61a1VL1AMCvW7fmbtrEZxgnAKdmXI8xjKqFgYLffPPNlStXRkREDBw4cPHixVat3RxNkuTF2xc9nT39vFog37ajgwX0+83ov9Kqxzmx3nt1eCtu12q13377bUREBAAgCLJ06dKgoKBWlKOWy/n1tcR6ACWKVrJYJJtN4DgmEAwaPZorkdj37h04eHCLHmFnZ7dy5cqtW7dGRkZmZWV9/vnnrZg9+jX01//c+08kHumv9Y/aFtUZdsd2cNLdmcfib4rHXiiT3L913ZGjd7O3bv695eXlmzZtiouLM3ycP39+yl9/hW7dynN0dPbyapkdXG5qVhbLy6tILE7lcnMtLdMtLVPE4hyJpNzSUmtuTnK5gCAYw3A0mpInT7KuXdMoFIRGwxOLOQJBMx/i4ODAMExCQoJarb53756bm5u9vX0z77324NqSQ0u+z/u+gFcAGCAa5N2B7wqa/ei2o4PHQO/v/esXZBTNNQcAQVXuNFb8xtcD3Z2a/loVCsWGDRtycnIMHwMCAhxoOi8kBGcYZe/e39SqqpmkxcVd+v57bXl5VkKCUi7H9XpzgjCnaU59F9MAcs7/n7FwcXEbNMh1wADXgQOd+vTBudxGHsQwzJYtWx49egQAbDb7888/H9jU21xCWsKWP7aEVoVq+BoAQPTIcBi+dOTSbHl2H/c+wUHBjd/e1nSYgM7di72RXjG1p0WevPKHOH2s1WhAMQCwK4v5wLHsy1mNTbFUVVWtX7++Tj329vbpkZF9EhJEBMEAcGbP9h4xwicgoFf//s00Zvf77xf/9BMFwAZovFcgAGpYLILDYUjy+bMsNtuxTx/nwEBrT08rd3ecx6MIoiIv79q+fcDnv/Lll0HjxyuVyuXLl5eVlQEAl8tdv3597969G3pcZm7muB/HZfOzAQBo6KPp817f92TVsqMZR/PN8j2qPeK2xPH5/GZWsy3omDEQRVHrwkqT7Mf98iD/NSzvtzd6nnh49b/FlvlWA4otAzZXVntduf9OcP1vKxqNZsuWLXXqcXR0zExMdE1JEREEAKgGDTKTSp8sXhxhZfX60aNB48c3xx6uhYUKgAGgAfQA1RimZLMpHCfZbArHKTbbcMAWiz9dt86jVy87Ozt1RUVOZGROVFR2RETu48fa6moAIPX6nKionKio5x/Boenzixbhx46FPXyo1WrZbLZer9dqtTt27NixY4eDg0O9hrEwVg1VAwDuSve5vnOFbOGBmANJgiQwAwDgIByyPh23Jx3WAk366uxFiymAsgDApix2tkXBwtE9v76ceLbKwYyqvv++r5N9PQFQaZresWPHw4cPDR9tbGxKior4Dx/2VCgAIIPPVwcEeD56xNfpGAD3kJC5//53c4xRq9UhffpUZWSAQJDcrx+bz8dx/PnLpFLpkSNHnv87Q9MlKSnZUVHZERE5UVHFycn0P/+vCIpyCcKMJLMlEllAAFsgsLKyksvlhrPOzs7bt283ayCb+MlrJ/NL8x2ljrtv7w7Hww0/eYFK8LrF6x+M+eBB2oPBPQYPD2zNK8gLoQME9CQ1q7SsYkS/XjtO3fqlUJJrPQgAgGF8S29/HsCZNMBbrdW5ONY/DDp69Ojp06cNx1ZWVgqFQv3gQZBMBgByFivBy8s7K8tBpwMA3ahRDgMG5IaG9p46dc5XXzVp1dXt2//6978BQDZ0qE4qrfeahgT0DDRJlufl5cTHH1u8WCCXEzY2PZYvT9i+XVRVBQBPxGLdoEEsNtvZ2TkvL89wS1BQ0Nq1axsq8FH8o/HHxiv4CgDAtXgwN3jZv5bdiL9xLPNYkVlRH1Wf6O3RGIY1aVhb0N4urTUq1duncyfEeE/YfXOgh83DBR4LdRdEinRAkBSbUUtTnWMz8htST1xc3JkzZwzHEolEqVRWxcYOkMkAQIMgie7uNoWFBvVkiURCf//cXbvUKSnhO3cWp6Q0aVj/mTMRFAUAfn4+1QAEQTSnjmVy+dn9+5UoyuLxODQtLC6O2rMnxt6+ksUCgL6VlcjjxzRN5+Xl1UUJfvjw4aVLlxoq0NnO2Yw0Q/TIMN2wY6OOjfQY+fH5j7+WfV1kVgQAGIPRHRe4qL1boJTMnKFnaiosegEAt7pwChKzYXJvlUa35UraZTTQVpP/YL5rvZ1XZWXlypUrDWNPoVDIMExpUlLfxERzimIA7js7c7TaAaWlAFDCZid5evplZop0umoAAHAfOnTl3btNhtTYPXp0+q1bPLF4Y04Ou76RKYIgTa6QMAyzetgwwYMHKgcH/1Wr4rdt45eVAUCiWFxuY9M/PZ1P0wzAA3t7TmAgh8Nhs9k1NTUAwOVyv//++4Ze7MNjw8sqyjSUZuf1nVHsKMAAAMxV5tOspm2aucnZoZFFvLalveeBeBy8L6c8IzG2iOdC8sSJHO/T0fmIPHvPvJGvSUvf6Wnm617/d3H48OH4+HgA4HK5LBarLC/PPT7eiiAAIMrCQofjQcXFCIAaRWM9POwLClw0GhaAWigEvV6Rn2/fq5ddUzPUCIrGnT9ParW23t4u/fphz9GcLfEURV3ZtYtbVsZWKnPS0tKdndklJXyattZq5QBZ1tYOlZUsAAelMkunwywtBQIBQRAMw5AkKZPJRo4cWW+xjraOBaUFsy7NyuZlAwq4Bp/CmXLgzQPjA8dv+2Pb9gvbnfhOnk6eTZr3wmnXLuxg6F3nb+N33i3+fJBoq+Cmq+wBAMgten+PTpyw51Zvb/d+Pev/CtLS0gy+pywWa8aMGRql0jIuztBbpZiZqSwtBxQWogAUQLSzs3lZmU9NDQAUcDh5ffqgGAYAlzZtatK8wDff5EskAHDv4MFW15HFYr21d6/K1hYARNnZ7OTkeHd3JYoCQL/ycrZeH2lvTwNgAAPz8jRpaQqFoq4ji4qKunv3bkMlu9i6cAkuokNG6kf+EfzH4aWHj98+PmzvsJ+UP4Wzww/dPtRqm42hXQV0OUtd4TD4juWEWYluj2XET6O5S/QXJBUpgCB5YKnT6xu68ffff6dp2rDUNXXqVOecHCudjgEo5nCKnZx6ZmUJaBoAIq2tUZIMKC8HgGoMy/b1BamUsLAAgKKEhIyG/zcGcB5v4Jw5AJATHi5LTW11NQeMGkUEB8tZLADoVVUlKCt75OKiB0AABhcVURgWaW0NAFyG6Z2Roc7JKSgoqHuNP378eJ2z7DN4uHiceOtE6PjQv9f//STryYCQAXsUe0rNSgHAqdpp1qBZrTbYGNpVQJsm+gTJLgGp0wtszoomvXmPhyBwZoR6FR721WCWqAEn0YKCgidPngDAkiVLhg4dumnMGF1qKoEglTie4u7ukJdnQxAAEG9mpjE371dYiAAQALGurnxnZwAo9/U1jH0i/vvfJi0cNG+e4eDRb7+1ro4VFRWfffZZRnl5io+PoeHpX1HB0WojHBwMDc+gggKduXmsVAoAIorySUnharWLFy92dnYGgMLCwkYaodEDR9tZ2wWtD9qQtyHbLBsApDXSxeaLr394Pbs4+5cLv7TOZmNoPwGtOHx5yfmsic7YV2Y3PUvuAECFtMeP+KRF15XT+jrMGTugoRujo6Mpipo9e3ZwcLBSqayOj//fCWtrO6XS29BbcblyJ6c+OTlchgGAaHt7Xo8ehqt0IhGK4wAQe/483dS0m1NgoJ2fHwBEHT/eumoeOHAgPT0dQRC+u3uMm5seQRCAQcXFDIpG2tgAAJdhArKzKywtk83MAMCaIFyTkuiamrVr1xrmlBtxygaA/df2PxE+ARR4at5b+FvX5193t3SfvG/yqrRVn9z+JDY5tnVmt5p2ElB5efkvxdYPpGPWq8f8kYOu9iM+pi5alicAQIbtyNOPchq/d/LkyTNmzAAAMzMznwULDO9TRHm5d0EBAFSyWBnu7q45ORYkCQBPRCLE37/unYumaYs+fQBAVV6eExnZpKkBb7wBAGWZmRW5ua2o6UcffVSXA0rQs+fTDY9WKIyRSgHAnKL8srNLnJxkUikACIuKfl+4kM/lrly5EkGQlJSUoqKihsqfO3xub2Xvydjkv17765Veryz+dfHq9NVpZmmAgDlqjqDtHX6vnd7CeDxeYVJ0vEpI8sRFQs/LFWJJTf5nfqR5RZq0Mm3LlN5SUYObHFxcXIYOHVoniIHBwbKcnKK4OADgMAwNUDRkCJ6V5atUAkAOn1/Rr1/dSzjDMOPGjXtz7tyHR44AgG2PHu5DhjRuKsMwhs7OuV8/B3//ltaUw+F4e3vfu3fPsMjAsrXNrapyVKlYAJZVVdkuLhqCsNLpBDRtAdB/7dqimBhcrSZUKtfXXw8cMIAgiKSkJA8PD3d393rLd7ZzXjJ+iavYdeufW7/P/76QVwgosDXsydzJP771Y0DPgJYabCTt1AIhCLJ3yeSzA0tHyi8iejXJk16STvow2VGKkzc+f8XDuf6VIANSqfSZKRzHWk8aCoD9xhvetrb+CgUAVLBY+T16cJ4aSwUFBS1fvtxtxAjD/E12eHiTproNHoyx2QCQXbtg0lJ8fX3n1Y6lEARh9esXY2nJAFAY1jsjo8TBId/cHADM5fLEQ4f6rl9PDB06YMcO//79AWD27Nl9+vRRqVSNlK9Sqd755Z3rrOs0h0YJdDQx+o8Jf5xbd65fr36tM9gY2nUQ/crQgLDVE3+wjegpCwOGqZZ4fq8MCI+Jb/rOfyKyszMc8EeMEDk56c+cAQAdgiR4ePCfmojz9fVdvXo1ACAIYuPpCc3TBM7jWbi6AkB57XptK5g4ceKoUaMMxxiG6QMC8nk8LYpSKOqXmzvgs8/UNjYAwElN5Zubb713781lywwXoyi6YsWKESNGNFI4j8ez49gBCYHqwP2B+29suTF51ORWm2ok7b2UgSDIR6+Pjlg+8FO45FMcNrbmzsA+LXbNxGqng4MmTco6dw5nGAZAOGvW4s2b69oqb2/vzZs3160Q9XjlFQCoKiqqqF1+agSBhQUAaBreotocVqxY0aN2II9zuRXe3gwAAwAkmX7oUO/PP6/u0UO0aNHkOXOeudHCwqLxjJwoih798Oi5Eecebnm4cNrCjg1a3THuHEKBYOf7r37NMNCqoN1I7YwwTdOBCxY83rGD17//6oMHeTyeSCQ6dOiQtbX1unXruE/5dnmPHXt91y4AKIqLkzo3MfFvMMnIRR4URT/99NPVq1cbll/M+/Tx7Ns388QJBkBbUqIuKfk2KanVhXs6e3o6d8C88/N0pE90q386ZO2UI4bj8z777JWFC6VSqWGUExwczOfzvby8nvkR29QOm2Rpab2aKr+quBgAhEYnBbOyslq2bFlISIiHh8eKFSvs7Ox2q1SpoaE0gpRcv66truZ2/f3RXTLAlLq2czGsPFhbWz+9xjl8+PDnc+FauLqyOBwAKG1qilmtUFTk5ACAtbe38aYGBASsXLly27ZtdnZ2APDxqVP93nwTAEqSkg7NnEk1b3m/M9MlBVQ3OuE1+xeMoKi1lxcANLlGkXL1qqHzcmvVBo/nGTJkSN1QDEGQ+T//7DtmDAAkX7/+68KFXX1fXicVEEEQ9+/fb+isptrgpgH8lqR/N/RiJU35BkX8+isAsAWCHs1zh20pGI4vPH7c4BoQdeLEpZCQhq68d+9eQ+tinYdOKqCDBw82ktddU1VlOGjRGMLQJSllsrrbn6coPj7p8mUACJg+nSMUNr/wFsETi5dduCB2cACAi1u3Xt6+vd7Lrly58vPPP7+QJ+7cudPJycm+PkaNGtVMR7l66YwCKiwsvHbtWiMX1LVAze/CAMC6drNYWWZmQ9fY9ujx9v795ra2//rss+aX3ArE9vZLzpzhicUAELpp0/l16+jnGhuGYS5fvlznOm0MDx8+LCgoKK6P27dv5+fnN3Tjbwm/xZTENFJyZxTQrVu3nvbR1Ne+czEMY/itaP45iG4mdQIqTU9v6BqUxRq6aNGm7Gz7Xk2+qxmLTc+eH1+8aKjC1W+++WHSpJKUFP1TPi0GL7Nbt261tSUNUVJT8sGlD/r/1H/9rfUNXdMZBWRw3mAYpqy0dGX//p86OHz/0Ud/7N27wtX1Uy+vR3fupNfum2lRF2ZVKyB5wwIy0PjmQOMpLixcGRj4qYND6LFjPebORTAMAFLDwjYHBHwikXw5ZcrTF8fGtvcCex0b72ys0dfQDD3AvkFfiU4XXIEkybo9X6nx8dzoaA5ASXg4o1RK8/IA4NGVK1RNDQAAgkBL0i6ZWVvzJRK1QpHd0Um74yMjhTExGEBxeLjE1dVSrVbiuA5FGYZhKKoqOpphmLpJsoyMDIMzXTsbmVaR9vOTnwFgsMPgyd4NLpV0uhYoIyNDp9MBAMMwjp6eGhYLADQVFdza3opRq/93KcOUlJS0qHCnwEAAyI6IeIEGtwInb28VgkBtvVAAEUF4zJiBstk4wzBVVeXl5XUXq9Xq3FY5lhjJmhtrCJoAgG/GfoPUn7sRoBO2QIaJfwCorKw8cuRINYcjJkltScmDJ08MU/eRt27xAAAAZZhtGzbYu7kBAEVRS5YssbZuIjaDS//+qTduqCsqVOXlhgWv9iQ3N/fo0aMAoNPplByOuVZbVVgYlZBg8NuIT0piuFw3pVKl129at87G0bG69l2hrKzMzc2tPU2NLIo8n3oeAKb5Thvq1FhAo84rIJ1OFx0dzUcQABBotYlFRQYBVRYV8RgGAFgM8+Tx4wK5HAAoipo5c2aTAnLu3x8AGID48+cHL1jQhtWoj7KysoiICEPfJERRABCo1bElJQYBKYqKMIoCAD5AZGRkblGRXa3TQd130m6submGAQZDsC2jtjR+ZacT0DNhmikcBwAhAEHTNAAKgJFksVjcu7QUALCG/fDrxaU2FMajo0eNF9Cmy5tCE0Kf+aNKr9KT9Vul0+kUjgrDMTJDy6aBAUaD58QHAQDosVIACKMAALTsRISVymKxSAcSACJuRggjn52UYoCp1DTXX6AmsaaRs3NvzNWGaes+kjQZK4sFgAUBC3paNrEXqtMJyDAAqoPEcQDAADAUVQMIAVgEoRUKMYYBALyFM2BSZ2c7P7/ixMSsFzEMylXkRudHt+we/P8Pan3GiNoKUwB1f9QD6OuuV+vUpbpSY0yFRn3BM6szSzTPjiYFuGDjiI0A8GeqLq2C+iyo/hggXUNAAMAGqMIwIUXher2+9o8tbYEAoO+0acWJiTqt9tGxY/1nzzbGVD9bv7E+Y5t/fXV1dVZWFgooi2GBQiHRaABAZmYmqqnhMowSw/RcroVKBQDlAgEqEnG5XK1WCwB2dnYNebg2joAtYGNsALgWfi07K7uhywIsAwjWsz/Fyd6T7YR2kUXEzHPVaoIpUtK7xtczNd/pBFQ3rW5YZaRqo7jxaLqGzQaNxpwg8mvfaVkE0dKlyGGLF1/96iuKIEK/+CLwnXdQI2ISrBqzatWYVc2/Pjo6euPGjYYxEBUXNzA3FwAeeFhbFxKeWm0hBpnu9iPS0wHgkYMYCQy0tbUtKS0BgPF9xy99d2mr7QSAaaemZUc1KKC9w/fWK9DsSmrKiSo1wSAAgbb1S6XTvcY/E1elTkAsgjC0RuY0raudp2a1fBFH7OAwdOFCACjLyzuzcqWx5raWunrhBEHgOACIKEpXuzL/TL06JBZiuYZ+5XilTEUDwLYxwjn+9U+udjoBcTj/iCtH1Dr6YLUC4taGgTL8sRWPmLp9u8HruabUuIGFERB1vXBtvQQARO3ie4cLSEsyr52sSi2nAOD9AN6aoQ0GQet0XdgzAqI5nP+9fOn1VO0pHEWVKGpB060YAwEA19z84xs3TixZMvNQ6/eTX8vQ38hq2dNLSkTJdtP/t6mNX6WyKwOAKg6HwjCZSgUABRLJ324KDkA5jhN2LnkCgcpOBQCXqn1kd9SNF944aeWNuYWkVqKK4n8Ms3c8UN3LJwDgVS/2von1R74y0OkE9IwrKiYU1iAIhqJsglDW+lfwGKaKxbLQ6/kEUUWSrUj5ZunuvvTKFWPsvJND7GjxP9UcrCf+79AKcp/yaa5bnHt2QyEfACCjFE5fbew9vGlkjb2GLbzFK1RVPP/3fnasE9NErEZ7qU4nIEtLS8MBi8Xy8vLSarXq8HAEQcR6PZdhGAAEwFogoAUC0OtFBMFYWUksLUmSbOdYk13bj7AZuIqxC2+Lhewm/NY7r4AkEsmWLVsYhll67Bij0yEAvNLSCjZbTBB9fX2reDwID/X7mDgAABekSURBVBcCjJ8yZcL06e1v59axgq1jWx+m+dEff/w8ezYAYGyu27JVpd99BwBmb71VlpLCiY0lAEadPn397t20tDQA2LZtm6urqzHWzo3nXGjYlffTvjq++NkdBGNc2bbCpofInU5AHh4eHA6nbjYIQRCBkxOTmqrCMAAgEUSB42hJCc/CggTAnnKw71roa/eeYuoaLofhaSsBAKuSSczZjLaSC0ArijmMBqdUfD6/j48Latymd7zRyYoprqS7O691JXc6AeE47ubmlvKU53L/999PvXTJUiKpjolR5OVRCKJMSRm5fn2sXs+xsRn7xhsdaG2rqfOJc543760lS/Y/eYIQxJB331VXVUUBcO3tx06bdj8+HgA8PT3b35ej+XQ6AQFAz549U1JS6rYrzFixAlasAICq4uIfJk0qSkzUVFY+OXhwVViYoIFwqp0fbW2uliXffccTib44e7bu1IR/7lVtRe6Y9qQzSruhneEiO7sVV65Ye3oCQElq6uFZs573I+4qGNy6ERTlNhAeuo6GoiZ2EjqjgNzd3RtKuiO0tPzw3DlDw5MaFtbInphOjraqCgC4ZmZIo93TyJEjGwpi30nojAICgEWLFjXUdFt7eb3/22+GNazL27fH/vVX+5r2YtAolQDQePPj7+///vvvv5DHeXh4NBSJ3MfH5/mNvM2nq2YsvBQScmHLFgDgSySr79+3atVidQfyw6uvJt+4Ye/nty66hQ4hrSU/P7/e/V92dnY8XitfwaBzDqKbwytr1+ZERSX8/bdaoTg8c+anYWG4Ed9C+5AYHX35++/7T58+6rXXDLvisXZc5HJyak4uxhbTSbuwJkFQdP4vv1i6uQFA/pMnq729Y57aCh0eHt54kK92IzQ0NCoqCgDkJSW/vvee6tixS/Pnx4SHG7byMF32JaCOriogAOBLJAuPH8dwHAC0cvnRGTMyk5MB4MSJE19//fWOHTs62kC4e/fukSNHdu7cef369T3z5/Pj4gCAYbEYhgHDbpOGN1l3FbrqGAgArp8+HX3qlFAiSfz1VwBAALiuruypUxOSkgwr3m+88cbcuXM7yrzIyMidO3captQ18fFDcnJQAC2Ou6xdm37mDJGXR+r1GI7vVijQli8Gdx66agsUFxV1deFC7R9/5IWFWQYGAgADoM/OTjx8uG5b9NmzZ+/du9ch5qWmpu7atcugHnV2dkBeHgpAA1guWJB39655YiJfrQYAiiBy2msQ3UZ0DQEZ1hQNpCck7P3oo4KsLIbHAwB+RoZOpUIlEgCgEMS3qop8/NjQrNI0vX///kYiB7QRBQUFX331lWEQppHLvdPS6jIxPI6KYoeFAQBd61D2R4cmPTaeriGgkJCQpKQkAKiurt43fXr5jz/e/ve/e65YoRaLAYAfF1ek11MoyqMoAUUNKinR1O4nr66u/uqrr55x1G9TZDLZxo0bDVtLCbXaJiHBRq8HgGQzM7W5ufPjxwgACWC3eDEmFAJAXljYzXPn6m7PyckxONJ3FbqGgHAc37Fjh0KhoCgK1GoA4GdlpR4/7rZ8eQ2OA4B/RUWBUBhTlwinoEBduxybn5+/d+/e9rFTqVRu3bq1tLQUAGia5jx54lVTAwD5HE6Js3Ov3FxDJoYUb+/KwkLzigouTQsxjFfrKFdRURESEmKILdFV6BoC8vHxUSgUhsSiU/buVVtYAAAvLu7ajz9GOjtrEQQB6C+XIwwTbmPDAHAYJjAzU5uVZbj91q1bp06damsjSZL88ssv6/axE7GxfWvzBmW6ublkZ1sTBADEikRymibPnGEzDJ8kPVeuDBo3DgBUKtXGjRtLSkraaMKmjegaAho0aBAApKSk/PLLL6OmTh20bVsNhwMA/nK5oLo60smJBEABBufnkwJBjKUlAAho2jc1VV1QAAAIgpw8ebK0jV3oWSyWj4+PYfhVk54eWJs36ImLi0Qmc1erASCHx6twdOyTk8NmGAaAnjx5webNAKDX67du3ZqTk+Pt7d3JF7+eobMIqPE4G0OHDjXkggwNDb1+/XoJSUa7uGgQBAAGyOVAUZG2tgwAG6BfTk6lRBIvEgGABUm6JyVp5HIej/fBBx80uXPeeD744IMZM2Zoiot7ZWQYeqtH9va4VtunNhNDtqurR1aW1JAURiIpEotzc3Mpivr6668TExMBYNy4cY2Ur1Ao2roKLaW9U14+T0Fxwbxd85ZdXabIUgQPDK73GhRFMQx79OgRADx+/Li4uBjMzHK0WoeqKgzAXqnMs7IqZ7Hs1Wo2w4iqqzNdXCiNxoIgzCmKqa6eu3Hj+FdeaZ/qVCUny377zVKlAoAnIpHS3HxwXh4GoEeQaA8PK5nMMCrK5vMV/foRNB0eHp6enh4eHg4AHh4eS5Ysach9bNcfYa9dUt2OjPG3wm0sWhCarU3p4Bbowu0L474fd545r5Vq7xU0Nmczbtw4Q0o2giBYLBaLxeL37h1hZ8cA4AD9c3OVEkmcSAQAUpLsmZ1d4OJSyOEAgEt19fWNG9vnRSw/JubUokWMSqXBsByBoMLOLjA3lw3AADxycMCrq/0qKwFAzmIV+vlxzMwAgM/n18WjnTVrViPZu6/m6avt+1+RvjrhfPWu0w1GIG1nOkxANE2vO7Bu1qVZKfwUAPBQe2yavCmvoMFEFiwWa/HixYYpZoVCYeiP2IGB0VZWAMCnaf/s7Ap7+0yhEADsdDrXnBzs1VfVIhEA6PPz1Wqj9lU1h4LY2D2vvkrr9QyAlsv1XrTIOy9PTFEA8Fgi0eH4QJkMALQIkublxbO1BQA7O7vCwkLD7cHBwf3792+ocJ1Ot3G8ey9ZGAAUW/T5tHTA9G/OF8peQPxNI+mYpYyS0pKP9n10jjzHsBigYTQx+r2g9/bc25OkTdoXvG/OxGfzj9Sxe/fuuvC/jo6OBQUFJEHwIyN7V1QAgIzDSfTw8M7KctRqAUDl7x/w3nupFy6MWLJkzLRpzTHs1KlTEQ0H7uByuSENuLAVxMXtnjBBVVEBAAHz5nlPnXrxiy8ET54AQIZAkOfs3D8tzZCh/K6Tk6BvXwCwsrIqKyszfP+urq5ff/01t4HYjJl5Ra8ejhFw2Uv8sFvZ1aew4QTfAgC8Su99NYQ/bWRgc6rWRnTMKszsPbNv4DeABXw1f5HDImsz6xX3VpTzy4EPt1NvNyKghQsXpqamFhQUAEBhYaGVlZVcLq/p2zclKspXqbTR6bTZ2RV9+pgnJbFVKio5Gddo5m7dKra3pwgC++eu+3opLy9PbzgEp7QBF+zC+Pg69UzdsiX4s8/SEhPp1FQAqBGLFb6+PjEx5hQFAI8sLHj+/gBgaWlZUVFhUA+fz1+xYkVD6gGAU/cTU50nAoIsyy6ew4rcZf/km3TzHMsB6dbDPohM7OGY28PDpcmqtREd04VpSA0AuKvc9wzeU1hVuC5jXTm/HBgYqh26fsb6Rt7I+Hz+0qVLDVtRGYZRqVR8Pp8tEJT7++fxeBoMM6MomydPNHp9FY5rUPTmxo3fjBy5zstrhVS6JSDg0MyZFzZvjj59uiAujmzVqEij0WRmZDz9NiRLS/th0iSDeiZ9+WXwZ58BgLef3+CdO3WDB/f94gvf6mpDhvJkMzMyIABFUalUqlQqDRvhURRdvnx549FbVrw+/FX5WUSv0ZrZHeJOOZJChfRWvVL2J6JVmhMKS3FHZmzpmC4sMSPx3P1zfnZ+ITdDonnRAMDWsudI5kwdOHXDpQ2ZusxfX/916qipDd0eGhp6qHZbu7W1tVwuZxiGLCtzj4mhm10dFMMs3dzseva09fW169HDztfXsW/fffv2/fnnn6RaTdXUYASBEwSm17MIAiMIll7PpigJjuMKBeHktDkmRiKVlqanfzd2bLVMBgAT//3vSV9++cxTdi9eXHnwIACU8vlpffvyLCzMzMxIktRoNACAIMiCBQum/DOu79Po9fpXd5xXsKQf+nOLKlW7i5zKpD0BQFKZ9pFFxkA3K3trab8eHs2sclvQYe4c+UX5w78fnivIBQAHlcOGoA1FFUW70nZV8asAYJnFsj1L9zRy+/79+y9dumQ4dnR0VKlUn3zyyePffnv0ww8sc/N+U6ZYe3hgOK7XaKqKi6tLSmTp6WXZ2Y1lbcYwoZuboqAAr6kxp6jGvRv1AK9cu+bj7r5r7NjKoiIAGP/pp69t3fr8lRd/+eXOihWITtfv229ji4uzsrIwDKuqdQN688035zyXcO5pTv595+3sAcDmsVXyt+n7swe5bAgreWg1HlAM1au+sY76ZPqoRi1tczpMQNl52cN+GFYkKBqiG7J16tbdf+/+i/yLwf83pj656iSbxWaz2Q2561IUFRISYpgZAoD58+dPmzYNAIqSk+1r8wQ+A6nXl6alFaeklKSkFCcnl6SklKan16UeYzGMRaOxPkgAFYKQUilLJBL6+Cw9cGDfq6/K0tIAYMyyZW/s3NnQjTH371eWl4+eMkWhUKxataouYubbb789c+bMxr8liqJm7Tp/mj+e5pgBgL/sxtZh5lcTi3/W+OvZoh9dExdOGtZ4CW1NRzqUXb5/ObMw08PW4/OLnyfwEwCAo+HMsZzzw9If1h1e92vmr764742QG3gDg1+9Xh8SEhITEwMAGIaFhIS0dA8eTZKlmZklycl/HzxYdu0aSpIqHK/EMBLHaTabYLMpHKfYbDWAHkFoihILhW9MmqSvrjazta24dy81LAwARixa9Nbu3U0mz9NoNF988UVGRgYAIAgyZ86cNxrdU3vhQezGW6WDLIgds0f+dOnhN7nWBRJ/ABBWZs/jJ8we4pFWVDH3lQ5WD3S4R2JyZvLYg2OL+EUA4KJyCRkdMqTXkA8OfHAVvQoY8JS8iPcjevv2buh2rVa7fft2g4YsLS137dolEolaYQZFUft37CBVqsTHj/PT01l6PYskWXo9qtezCcJMrzej6adjfyhwXI+iANBz3LgPz51r0qWQIIhNmzbFxcUBAJfLXbZs2fDhwxu/ZeJ3Vy+LxgPDBJZe/3qcrYW5YPnZpDuWEwBlAUV8it/c+W79s/btTAcvZRSVFv0c87OGpRmpH3li0YlKZeW84/OiuFGAglAtXNtrbVDPoL/v/+3nWX9iXhaLNWLECI1Gk5qaqlarU1JSxowZ04qd5D9v3Ji/YQNx9655RoajQmFfXW1bU2Ot0Vjp9VKSFDLM020gjSBKFgsAxA4OK/7+m91UWBmGYb755htDb+vq6rp27dqAgCayu9M0zdFV3c5UqPjWxUKPP1OVXHnKT4vG6uOuJlSxdDyLAUz6hECvllazLehgAdla2nqxvIYLh3+36Ls9f+z5IuaLYn4xAHirvPdN3KfWqOeemXu08Ki0XDrQb2C9JaAoGhgYKBaL09LSCgsLdTpdk/+e53l45oyuNoHL06gBylG0mMOR8XgyMzO5tbXP9Ol6gaCmqAgA3j1yxMHfv8nC9+3bFxYWxufzp06d+sknnzS5pjvnuzNrb8otmarNI6RpsZG5XHcdz/I+5Xbr+tU1E3vPdNW7V8ase2sk3jk8qTuLU/26Q+tC8kKABUDBBGbCt3O+3XZ620n1SZJNAg1r7NdsX1x/VrY6KioqQkNDU1NTP/zwQ0dHxxY9/fGdO6GbN2M4XlRRkSuX61ksDQBJUSwMYwNwGQbT6zGC4NG0s7W1MjMTKMq+d+919WnuGfLz80+cOOHq6jpmzBiLZiRXkMvl7gcKauwCgNSPVVzZObXHL7eTf1L7q0QuAOAtvx/2no+9tWWLatemdAoVA0CNtgYwEKgFS12XThk8Zd7P8x5xHwEbWDrWLLNZm97d1GQJUql03rx5rXs6Vyg0t7evKS0lSktFpaUcgpCQpIBhnv926NJSJZsNABa9GxyZPY2Tk9NnLcldZ2VltdL1ybfyPJW583WryZNCY1Z7Ck9YV6y9k5VgM7oMk1QrVZ1KQJ2lBdJoNDt/3zmy98jk/OSN4RtlAhkA2Kps1/Vf99GMj9r66XuXLCnfv785V6oBtBwOuLuvOnfO2cenjew5fyf6i3vKJJtRAIBpq17XhoW8HnAyItPdymzW2AZTd3UInUVABh48fjDh1AQlTwkMDNAO+M+s/wzo3R7f1+F16wpCQpDayR4Fi6XDcZLNJtlsCsfr3uq5YvHmnTsd3Nysra1bnfS+mZRVVC47EvYHexTJkwDA5MqLf616tU2f2Do6SxdmwMXexZqy1ql1b4nf+vHTH4Vtlvb2GWZ98UWonR3O4dyLjo5PS2NzuU/75WAAGAAOIJVKAwcPbh+TLKXi31e+PvLP29uS+flWA7C2lWvr6VwtEAAkZSRVVVcFBb6YnO2NUFxcnFXrdV9HeHi4Ya6vXnAcf+uttwzHJEka9t9wudw2jQGVV1hy6n7irFF97azbO8FZc+h0Amo3FArF05soWgeXy50/f/7EiRObvvQlpfsKCAAIgggNDb17925mw4nAG0IsFgcFBU2YMKGdcwl2Nrq1gOooLi5OSUnJysqSy+Xl5eWVlZU1NTUMw9TU1PB4PAzD+Hy+SCSSSCRWVlbOzs5eXl6dPHhqu2ESkAmjMP2GTBiFSUAmjMIkIBNGYRKQCaMwCciEUZgEZMIo2m8tbNu2bXXbeJuPWCxesmRJS/17WsGVU6fKCgtfW7RIIGgiCxhN01fOnbO2te03dGhbWEKS5H/+85+no/q1juDg4EY2DL0o2k9AFEWRjeyqaYCysrKtW7dOmjRp0qRJbWGVgcK8vL8XLBDV1JxWKmmKenzokOXgwRvOnNm5YAFRVjZpzRrPPn0+GzwYrap644cfZLm5CcuXK8Vi+4QEuxcdyycjI2PPnj0ajcb4Wcr2CZXXuVbj64VhmLNnz4aHh69Zs6aN1udTYmOFNTUIgLKoSJGVZVVcXP7wYeyjR2VHjwpI8qG7u0wms0xIwACSb91iKIoFIK6sjL57d9Lbb79AM86fP3/58mUA6EJz3F3DUBzH5XL5mjVrbt682dbPMqSQYkiyXCbDSRIA9CqVTqs1fFMMSULt3P0LnMTPzc1dv359aGjoiyqw3egCLVAdBEEcO3bs5s2b7733XuObybsQBEEcPXr0wYMHGIa1Iv10h9PFLDY0Rdu2bevRo8fSpUufSTLf5bhx48a5c+f0en0jcaU6OV1MQAYwDEtJSfnkk0+CgoLeeeedrvjDvXv37uXLl0tKSnAcb2vv2Dal6331BlAUpSjqzp07Dx486N2794IFC7pKa3T79u1r164VFhay2eyGdm13IbqqgAygKErTdExMzIoVKwIDA6dPn95QDKjGcfH01HA4Zjod39KyMieHBkBwnIXjTO1jBGZmFAALAGOzWVwuAGgxzKYlAZ0pirp48eL9+/flcjmO4+x2zBTWpnRtARkwyOjRo0fh4eFOTk6DBw8ODg5uUb/g2aNHwNatypKSV5csuXXyZGROjlNQUP9hw045OvKLinr06jV03LhLw4ZBZeWEiRNtHB3/yMuTSCQDmjeRmJeXd/Hixbi4OIIgMAx7CVqdp2k/h7ItW7YYQtO1NQRBCIVCPz+/4cOHG5kzuyg/Xy6T+ffr14phSkVFxZUrVxISEgoLCzuke/3Xv/41Y8aMtn7Ky9ACPQOO4zqd7vHjx5GRkQKBwMnJyc/Pb9y4ca346ds7Odm3MPFAenp6ZGRkRkZGZmYml8tFEKSrDM5ax0sooDpYLJZOp8vIyEhJSTl37pydnZ2dnZ2Tk9Pw4cNbFwWmXgiCiIyMTEtLKy4uLi4urq6uNoTLNCaTbRfiZRZQHYb3fJlMJpPJHj9+fPLkSYlEYm1tLRKJRCKRWCz28fFxc3NrzsC2qKgoMTGxrKysqqqqqqqqvLy8tLQUQZC6exsJtvpS0i0E9DQoivL5fJ1Ol5+fX5eL7vTp0wDA4XAMOuDz+SwWC0EQDMM0Gg1JkhRFaTQamqYJguD+c9/qy91DNUm3E1C98GuDRBlC7yqVyuevMTRjL83r94uiayymmui0mARkwihMAjJhFCYBmTAKk4BMGIVJQCaMwiQgE0ZhEpAJozAJyIRRtN9MtFKprHeG10QbYZhVb2v+D/XY9Q4/u+SgAAAAAElFTkSuQmCC",
          fileName="modelica://CHP_MultiDomain/gensal.png"),
        Bitmap(
          extent={{-72,-64},{72,66}},
          imageSource=
        "iVBORw0KGgoAAAANSUhEUgAAAUQAAAJMCAYAAACCUd82AAAABHNCSVQICAgIfAhkiAAAAAlwSFlzAABISQAASEkB6uReKgAAABl0RVh0U29mdHdhcmUAd3d3Lmlua3NjYXBlLm9yZ5vuPBoAACAASURBVHic7L13nCRXee/9O5U693SYnNPO5qRdSSstAkkgCSQRBUYyBkQ0BmMcsOElXByuzb2Xa/vjcOF1wrxc27wYDDbCvtgGbAQIJSR50UpaaaXVhsmxp3NXOPePc6rqVHV1z8yG2fVuP6tWVzqnTvVUfev3nPAcQilFy1oWZIQQAiDMPxHh2/4AwCqA5ymlhYtSyJa17DwaaQGxZRx8cQAJAEkAMbggJOvIogjgYUqpecEKuUEjhEhg11GjlFYvdnla9p/DWkC8wiwAfkm+Lp1j1i9SSo+fYx7nbPz69gHIwIV5BUBO+OQppdbFKWHLLmVrAfEKMUJIN4BBbBB+sXhc2bpjd2dP30B3OpPtjscT3eFotCsUCnfnV3PHPvt7n/4sPzRPKX3oQpR9I0YImQC7zmZGAeQhQJJSWr7QZWvZpW/KxS5Ayy6sccW0B0BHs+M6OrsjV1173Vj/wPBEWzo9FgpHejRV65YVpR2UEgr24mTvTwpKKRRF6QRgAzFOCFEppfoFvJymRghRAPTb6zv27Os7dvTJKdM0/G99AlcdD/C0JQAL/LPSUpBXprUU4mVuhJAEgGvFbR1d3ZED1x4e6x8cmkilsxOxWGyLGgoNgIKBjwKgHIGUgv1jy6AApc4WfPPvvvyOxx750Rme9RFK6dzmXZ3XCCH9ALYBwNYdu7tvuf21X7SoWa6UK8cK+dwzC3NzTx176idPT54+mVsjKxPAEjggW3WQV461FOLlbyl74TVvvOeqq665/gOapg0AIA7wKBUA6G6zsSeBQNM0qKoGLaRhNZdDtVoFQLFt1559AhDTAC4aEAH02At7rjp4C0AJISQaiUT2h8OR/e0dXdi2czd0XZ8ul4pP51aWn56ePP30kccePV6rVcUGIRlMUXcAACEkDwbH2VZr+uVtLSBe/ua4ANFYLK5p2qCj9kC56GPKT1EUhKNRRCJRhENhqJoGVdOgKAoDJCcmIWcwNzMFSoFsR+d+AN/kp8hs+tVxI4TEALQBgCRJJJPtuEUsMzO2rihKTzzR1hNPJG/u6x/CVddcVyjmC4/Oz808eOTxRx6ZmZpc9WWf4J9hQsgJACdoy7W6LK0FxMvfnDq9YqFQcGEIJBJtiMSiCEeiiEZjUBTVdYc5TKitFp0PEIvHHZDGYvG9kiQRy7IogBghRKOU1i7CdTrq8Lobbtoly0oPYxZBe2cXKpUyKuUSalVWNJdnFISQeCyRuDGWSNw4PDpOK5XyUyvLSw+dOP7sgz954scnhHMQAKNgDTGLm3RdLdtEawHx8jfDXijkVwugFigFVFXDyPiE6xqL0IPgRgsqy94fjkQBAlCLQpKktoOHXjL88AP32+DIAJjZzAvkDUc9YMCiw6NbbgXYdcbjcaTTWUcFG6aBSqmEcrmESrmEcrkMy7ScOlEKSrRweGdnd8/Ozu6edx649vBsIb/60PPPPfMvjz/y4DF+yhRaQLws7Vz7nrXs0jcDDBTRuZlp1QaeYeiwbOBZ7NuiFii12LolQtKCZVnOOiEE0UjUqXccn9i2TzhfejMvjsPwWgBXAdgXiUYPxJOJGznPkWhrY9dlseuTiIRILIZMewd6+wcxMj6B3v4BtKXTUBSFJbLsxiNAluWutlT6Nf2Dw9cIpw1v5jW2bPOspRAvUyOEJAH0AugEsBeANDszHaO80cSkBizLBAHxqEPA6x6L6zYAKaWIxuPI51dBAaSzHfsBfJ2ferPrEccA7AIQAoD9Bw/tI0QKU4tCUiREo/G6RiOnSoBnEIlGEY5E0N7eiWqthlJ+FcViAeVSiStHitXcyknhnKVNvcKWbZq1FOJlZoTZOICrwfrkxcD/zivLi2XRLTYNw1WF1IK3rpC6alHcxpViNMZBY1mIxmJ7VFWz76UIIWRTFBQhRAOr07Nb0snw6PhB+/oSibb66gD/dVredVVR0JbOoKd/gOVIKagFzM5MvSicutXSfJlaC4iXn6UADMMdtmYCACEkJBEyrOs1w+KtrYZuBLjGXoAwd9Piyy5EwpEICJFAARCJxK65/oYtQhk2SyX28HNJiqK09/T0/mY82TZu130mEm1OeS0Rfr5vq+5lYKFWrQrVBJbx/LPPTArnbQHxMrWWy3z5mQOjaDS6KxQK3WkYxh5CSDsAUi4WEU8mAUphGDUoqhrgKnvdY6dzNnXXQYFILIrC6ioopRgcGdv3w+99x250SAOY2oRr7QGQBQBN0w4OjU1o4GXWQiFoIc3nLgsdzO1rE7/tTumgqFaqzu9Sq+ln9FrN7qdogY2NbtllaC2FePmZ8zdVFGVCkqSXE0I6wBVjpVJ2VKFhGE3cZde9tOyGF597ydxmC6AUqXR2v1CGC64Q+QicLFiVAJFl+aqRsS2svKBIJF112EwVuupQqB6wKGrVivMSqFbLLwqnLrb6IF6+1lKIl5853WzsURWEEKd1uFIpOw86A2ITVejUN8IzesVejkVjTsNLJBrZFY5ElEq5bAAIEUKilNIL2fjQC1cdjnd0drfFkklQaoGAIB5PCA1FfjVoNxgJ/RGdRhYbghXAYtdbLOTPCOdtucuXsbUU4gUwQohMCMkQQi7GyA0RiEWhTFAUBbVKhQPPgqHrDRtNLHEbtVwlZVGnnjEUDkOSJA4VErr6uhu2CeW4YNfOu9p02+dQVfXA8NiE4MrHIMlynQp0vi33uuoaWvi+arXibFtaWJgVTt8C4mVsLYV4Ho0HJR0BMAT+siGELAF45gKrJdGckSmU0rx/Z7VScUahOC4z3BEpohKkvnHNdjqxzjESjSKfWwVA0T84tA/Ak/xUGQBn/Oc/T9bO89cIISFN03YNDI+AWkzjxRNJQR02UoO8ryHb4Chdu1tOrVqDxffOTk/OC+cuomWXrbUU4nky3mhxHRgQxd81A2A/IUTdpKI4CtGyLMdltq1SKXMhRV2X2QqoR7SClZNd52irrGgsDgp2XLItLdYjpsXznmdz3OVQKLSnd2BIVRQVFBSSJCEajQXUi7pq0Fa/lqfu0O28XauxFmZQCsu0jDOnTp4Szt0C4mVsLSCeoxFCIoSQvWBRmu15RnDoJTf2xRNJW4FHAOwiF5AQgjkK0bIs5+G11RFzBS2nUcUzWsWyvK6y5QKwvksO644TjcWcbeFweHsi2Rbip1TBAiKcV+Mvli7wvoeKohwYHt0CCgawWCLBr913Df514Tr93W5qlSrAt1UqpXnTNGx1bwJoBZK9jK0FxLM0QohECBkBU4VO8NVsR2fow5/87Xfe/bZ3//mHPvJfPigkyYKNqrjQ5ihE0zTr6ruqTh0ihWnqgfWFYsuzH4LiukUpNFWDLCv2WGD1qmuu2ymc7kIM47PrDiVFUbKxWHyks7sXrLGbIh5PNleDftj7IU8pqtUqD31GUS4UZuF2sym2Gpgvb2sB8SyMEJIFcAgMcM5v+JZ3vu/6j/7Gf/+L/sHhe0CI0tHVfft7P/jh24Wkw4SQzgtcPAeIhmGUwIICOjur1YpTZ8g6Zlt1oPA3OtQrQ29DTDQadaDT09cvjmu+EA0rvXa+mqYdGBwZg12fqWoatFAoEHKiS1zX3cZTJcC63FiUBa8oFPNT4J3b0WpQueyt1aiyAeMh6reBqRTHDh463P2aN97zgWRb+pC7lVXUb92554OvfPUbXvjWfV97hu/YSQgpii3A59kMYZmC1XnFAQbBaqXsKkSh243bMRu+dbuxBfVRcHiekWgMK8vLAIBEsk2sR0wRQgg9T7KKEBIHa1CJg/c9HBwZd8piq0N3vHLjb7Ehxd9pm3W5YTMIrOZyp4UitOoPL3NrAXGdRghJA9gJIdJJsi2lvusDv/TmweHRuwmReN0ZhUQkEEmCrusghCo33nr7p144fuz9zz59dBksGvNeQsjDlFIj6FznYpRSkxBigStXyvoixu39tWoVsFj7qW7oXuitFdhBgKC7ThGNxsBxCU0LbclkO6JLi/MlsPsrCRY/8HyY2PdwJNvekY4nk05ZY4mEW3ZPS7Kvr2HAN/+tmEKs1Zw0i/OzJ4TzXxIKkTfgRQGsgE3u1fLjz5O1XOY1TAiWcBUEGL7pLe848Inf+b0/GxoZf7sIw7ZUBjv27Mf4xHYWScYCFEVpf8s73/fJaDRmv4CiuLCNLCJoC41cZsu0R6rQBq6x6x5b4nZx3aJQVBWyovBjIe89cPVu4fznpR4xoO/hwcGRcQ5mC5FolPWJDGg08bjEVsA+4aPrNe5OA5ZlGdOTZy6ZFmZCiEoIuRqsAW8CwDUAruXRwlt2HqwFxCbGb7RrIARLyHZ0hj72W5/50OEbX/HfNC3UZx+rhUIYn9iOsYltUDUNkVgcA0Mjbj1bLLb75375/3mfkH07WKSWC2F1o1Vsq1WrwsNvCpCrb0n2N0R4h/CJ2y1ejwgAFJ3dPReiHjHLPxohRFNVbVffwJADOuYuN6g7DGpgaTCUjylopoArlfK8aZp2C7NBKb1oY5h56/pV4NMkCBYHg2JffaqWbdRaQGxghJABsMCjTteRW+943ZaPfOrTn+vs7r3T3iYRgp6+fuzcsw/JVNrzUGY7OtHe0emEkOrs6nnt297z87cKpxnh44zPt3kUor1AKXW63YBSWJYJ0/QqJjQK+RXUV1FokAhHYgDvjxiPJ/31iOfjPhP7Hu7u7usPKaoKi1dRhKPRgC42zUN9Wb7GJPf3YculQnEWbjebi6YOed31fgj34r6D1x6UFcX+XSUA2wkhu/mxLTtLawHRZ4QQjRCyH8BW8N9HUVTyoY9+6u7bX/fGP9RC4QH72HgigR179qG3b4CNF7ZcpWV/+oeGeV89CxQWtu/a86Gbbr1DDJW16wK4POJoFY/LrNdqTt0fpRZMQ2eq0OMauwD0dsnxuqCW4J5GuEKklEJR1dHu3r4kP6WEelWzIQvqezg4POrUFcbiCX6tllN+vxq0AsCIOjXJFCKvTUWxmJ8Ei24DXCQgcsBdBVYXCwB46ctv++nhsS2fvu3O132mp6+/XTi8C0wtJv35tGx91gKiYPzBuxZciQDA3gPXdPzGZ/7of46MTbwLYG9fQgj6BgaxdcduaKGwr47K63ICwMj4BBRVtceJaTfd+qpfHx7bYkPCbmQ5n2/2hgqRtTTbbjObY6S+o7J4Lb4uOYHRcSzIsgLVDSVGduzet1cow7nWI3aB9z2UZTkdicZGO7p6nM7TsUQ8ANi+KDdBLnTd38xiDSpcZeZzq2IL86Y3qBBCZDBl6ADuhptvfXM62/4OSik0LbTn6utu+H/3H7xWnHc7AuBqQsjQ5owDuLysBUSvbQEPRQ8A9/7sL9z09vf+/J/G4ok99rZwJIJtO/egu7e/HiA+94sBhEJWVIyMMVFI2XrnPfe+9xOa5kSZjoJ1xzlf19GwDhEAC21lwdf1xusWW40g6FGGlgcmYXueFQpkOzrPZz2i2Lp8Vf/gMAGYilNVFZoWCgBg8N8kCIKOqjQZELnUxeLi3EVrYRZg6Kjrwze+4o3pbPu77fJRSkEIaRscGfutm269/WdDoZD9UiVg9/J+HlW8Zeu0FhC5CTO3AQA+8du/+yv7Dl77MUmSnS4rHV3d2LF7r2e4WsOP8OCBsjG/fQNDTjePWCy+772/8GvvEYrQgfPXyOJxmf07WUszA5phmPWqkI/jrbuWgNZbS4BihHfQptRCLJYQgZjkD/iGjVcndIB3HVIU5YDdWGVRIBZP+EajBHS6btjA4q0vrek1DlTAsix9dmryovRB5L/VPrhTI+D6l978+mx7x8/afxdFUZ2wbpRSkki2vfHmV776DwaGR3uFrLJgarHVCr1OawGRG2W+njNO1TAMT9+u8S1bMTQ8ym/C+rrCZh+LN0pk2zuQyWZh1+F19fS+8afe+q6bhNOMnqdGloYxEQEIDQeAYej1qpDWu8Z1IbM89Y4Wb1iJOp23FUUZHBgasZWhBOHh3qA5I1NUVR1OZbLZGA/+CkrZHNF1QWCD1GBAYxH1XpNuD9mjFOVKeV4YC25QSqtnWf4NGW+A2guhmuHawy99Q3tn1/vtdVXV0NHVjc7uXmia49BAVdWJfQeu+dzBQ4fFe8p2obNo2ZrWAqLXFvh3x9/85Z/82LJMDhYK3YkM44WB6DY3bIAQ9vUPDCEStV1LCzt27/2V6192s6gMdxJCoud4HYExEW1jXW+Yy2kaRmBXGn+jSb2bWV+PKBECVQuxztCUYsu2HaJK3EYIuZoQcg3/XEUI2UMI2UEImSCEjBJCBgghPYSQDkJImkfFHoTrLh/oHxxho0goRTgcgSTJgXBbV3Qbnwqu1qrONZZLJXEM86a4ywIM7RcJ2Xfw2p/p7O59n11ORVHQ3tkJQghkWUZHV5cT7oznEe3tH/zYzbfd8YuqptkutAJgHyGkfzOu4z+ztYDotUmw8F0Dp158If/cM089YA/xmjxzCqZp1j1E/saUtaAIEAyPjLOACJQChIRuuuX2X+8bGLJdcwWskeWsXExuYsSb4JiIcCPeeIHna2AR6gutOpVlwV9nFwlHHAWczraLQIyA1Ycl+ScDNkVqLxj0RsFa9neCQeEAgFv4t0YIURVV3dvbPwjKHH7E4ol6AAZGt2ng8luiy8/CfoG3MW92CzOH4R64DXpkz/6Db+0fHH4bpZTYMMx2dLHJvZzrAJJtKbR3dkKS3CllY/HEHTffesenU5msfV8RsJfSxCZFXfpPaS0gcuOu6gEAjmv0tS998bFatUopZQP+52ang4Hnqy9sBETnLa+qGBoZA0AAi0JR1J673/7ujyuKYt+oMZxbI4sYE7HIr8/ZWatVHJgbpnf4nqfBhFoB1xMwekXo1sLcZpYuGo3vDyjbRsxx80Kh0K7O7p6QoqmgFJBAEIlGnfI63z41WFdX6IOgCMpateakLeRXxREqF1QhckDtBuusDwBk196rfnpgePRnQCkBhQNDO0K5+AEoQqEwOrp6EbJ7PVAKVdP2XX/DjX/kq1ccxLm/cC9bu+I7cfIbYwKA3dN/FkBHOBy+qlwqvP6H3/s2edkrXglKganJ08i2d4iV2YEfByKegAmW8w0KRGNx9PT1Y/LUSTYeOJY4+I6f+9A7/uyPfvfzvBydYGr1RECx17K6ILGAGxORPfgAQGHqJiw7IILvIXOvB57rca8PHmACrBWe8kgxsix33/XT936MgBIQohIQlRCiUEqpYRoF0zDyhmEUDV3P63qtUKvVCtVKpVApl/LFYqG8MDfbWywWKpZpUkVRDvQPDrNRJKCIxtvgCdBQ922PXxaCVdjrYoAHfg0WpTD0mnNdSwvz4u9+wRSiAEO77pjs3LP/7qHRsbcDIBSAosgeGHrSgw/FJoAkSch2dGJleQnFfJ5tk5X+PfsP/nEikfz1p37yxBGerB2sXvEJehFH31yKdkUDkff9uxpMkQEAZFkOxWKx1wM4DAAPfO+7uPq6GxCORKHXapiZnkR3T9+aKtADRUuEo7s/296BYiGPpcUFgFJ0dffd89o3veXZf/jKX/+AF2eUEJKnlC7Ul76pOS5zYEzEagU2NEzT4KH3xfLBCY7guR74AjvwY0RgEgIkEm3I5Vj0m3g8cZMHsABAgRCEPJ0gDHC6vPBwC6AUsCyzVq1UtDB3xwEgGo87v+t6otsEQVAM7KDXaixKNlgL89zM9AXvg8hhuAvs5QcAZPvuvW8aGh17B6WUABSyoiDb0dEYhs6Cs4a2VBqKoiC3sgRQAgKSGN0y8d9j8cTvP/Kj7/8LTx4HcA0h5FG6edNbXPJ2pbvMWyDAMBqN7mxra/tTVVUP29tq1Qp+9L3vOipjZmoSuqE3rSv0upO+b9+nr38QkQgf5QGKHbv3/trBQ4eH+OkJ2EiWjTayiEFiK/A2sqBWqzpuoml3u/EHgvXVFzrjfxtG1aaOG57taIemamzWOrG1mhXA6VDtVdCUReHxbQelkAjRwmEWjJyCz7msaXXdberK06iBxdcabf8mtlUrlTlKqd3jQKeU1jb4+69pHIY7wTqdAwDZtnPPG4ZHx99FKQilgCTLaG/vhCQpnheT89LwvbTEY2LxODLtnQAh9stA6eru/dUbbr71nUIdogYWzq5l3K5YIPIOq318mbS1td0biUR+jxDSBQCyLDsteY8+9AMUV1dBKWDoBmYmJ9dUiIGfgBZqEILB4VHICmstJYREbrzlVb/e1dNrg/psGlkMMJi2ARjWdb1qqx+AucwWjzDN6hDru9I4IKkb5iYAxQaSACG74ai3fwCdvX3IZNuRae9Apr0D7e2daO/sQntnFzLZdrSlMkgm2xCPxRGJxhAKh6GqKmRZYXWeDsgcXYdoNIZMe2c98DzBX6nTKb5xVxsxPXWGNFqWhXK5NIML2MLMgbQDblxNMrF912uHR8ffAwoJlM0Nk23vhCTLaFif63+hOOqabQ+Fwmjv7IIsy44ST7al7rn5tjs+EQqH7Tl+MuehV8NlY1eyy6yDtSJKlFIqy/IBCC8ITdOcVmVD1/HA/d/By1/1WlBQzM1Mo72jE4qqMjhArCOk8NcXiuvuMfwW5eGzBoZG8MLxZ0EBKKrW/6a3vOOjn/29T/8Xy7IoeCMLgCMB1+EYf9AyYKpjF9i8JqCUlj2dc9kwFQYAX8s5uJKrd/0R4CoLD6NP1YEQRCIRT6tzUF4QzwUxL3BAmTBNE5ZlQlE07ibSJu6ykL/v280fnmVXNbN8SsXCFC5QCzMXZ9vhDgIgW7btuHNkfMv7QCBTUEiyjGxHJwMZpSAs0JLzUmCpAHeVHUM929kWVVHQ3tGJmelpdhwBZFnpNHTDjgJuoTVPjGNXrEKk7GlYsder1ernxf2SJEGWXVH2xKMP8joZVu82PTXJOlx7FJMF/9jZ4FETQodtniYai6G7p9eBUCyeOPQz7/q5nxGK1EkIGQ66Fh4nbwis3nM/WFcW0cqhcAQT23fj5le+Gi+5+TYHXqqqBUe3qVO3dt9Dv5r0u59+dztg7LOQv7c/o1WnOJlKV6AqGrz1nEJLcaOO101iIFq+v5POh+xRUBTyebGF+by5ywIMnb/P2NbtrxoZn3g/AJlSCiJJyLZ3ODB06mebfMQ63PoXGUWhUHBfghbVjz315GdM07CBn6PiW+IKtytZIQLAC+CdYIvF4uOapj0hSdI+gM1ZrKqqoxJN08QD//5t3Paau0ApxcLcDDo6u3jQhoAbNejmDLyZ3eVMtgPFQgEry0ugoOju7Xvrq15z13P/5xt/9yAv7xhvZFkEWCdcsG4UPWBBIkQz21Lp5L4D1+zq6OrJdnZ1s/okQRVJkoS2dAaOckVAeVH/UNrpg5ShNw9BtflVppCvrQjd9Kjb5j92LVVolzHoG8I5QAGLssCw9u7lxfkXhN9xlEdLPw1g/hzhsRVubwaMbtn6ytHxiQ8CRKEUkGUJ2WyH00fVVsM8FKdrgjpkOtDf2MK3EVY9UljNude2tPj/nTxx3AY+BfDsOVzPZWdXNBAppSuEkEXw/m7VavUvI5HIHwCAZTEFpygKdJ012h498hiuPvxSpDLtoJaF6akz6B8cbgo8LzTWhmJP3wDK5RLK5RJAKdmxe99HJ0+f/Pkjjz96Bm4jyzGw+qd2/zWlM9nI9S+9+SXpbPsdyVRqGwGRvRADQClC4RC6evuYQhSAFQxEDiF7nx+CHhA2gWAgTLEuEK4FQDet3yW29wlAtNM5rrklnpPKiuKf2iHNP2VCyGkAk5RSExswQsgEACd03Mj4xK2jW7b9AuvpwF5O6WwHZEVxgc5SOkv+Vc8eviICklKKlcVF57r1Wu3YIw98/ytCsV6klNZ13L+SjVzpapnHjrvGXk+n078lSdIhgLnNqqrykFDsd9q6cw/ueP2bhfXdCGmhpsBzHsyA7jdBUKxVq3j+uWdgGAYAimq1evKv/+JzH1xaXGhY1zOxfVfXwUOHX5fOZF9FCIlRARL2g69qGuKJJBKJJANhIxUbqAqDlaAIQa+rhsBlF0IiXOFsXzcI11CBdarQB0E4+bLluZlp5jbzPZVK6cGZqcmvPfPkkScCfm4DwBSAU3Qd/fgIIVsADNnrw6PjLx/fuuOXJYlForHdZFVtFJiGeL7cRRKw213J53Io5FcBAlAK45knj/zcyRPHX+RZFAA8TCl1W9ta1gIiABBC9oD3BYtEImPRaPRz4HeWqrLGOFslEkLwlne/H+2d3QClaEtnMTg8Ug+VtdSgT534G2AK+VWcfOF51mkaQD638v0/++Pf/U1/2a9/2c07t27fdVcsnjwMQiWPmgOrI0wkkognk1A1LaAcAaowAIqByrCZe9xADdbBdb0gFBSgDUU7f/fbl2fAtwhBJ3+AV1UsOpLLPr9hGC8sLS58/akjj3+nWq04/Tu5WWCu9AnaYMIwQsgYWAd7AMDg8OiNE9t3fpgQEgI2BsP6cUukIQyNWg3z83OwL2h2euqfn3j0oX8A8DzYtKqPUEpXG5z0irUWEOGEmDoEfkel0+lPSJL0Mr4PmqZB13Wn4+7olq14zRvfAv7YYmLbDoTsTsPrgWEgfOq3L8zPYnZqCvYDPXXm1Oe//L//4kvhcES5+ZV3vrR/aPiukBaecAHDjlNUGclkCvFEks1TTL2gORtV6F33g6sBXIU8gxWmu9wMhGerDhurQod6nvNVKxXkcznW4uzcHWzJsqxcfnX1vuePPXXfwvzcku8W0sFGFJ0RFRchZBRCSLeBoZEbJrbt+AiR5BAASBJBJtsBVVsrZCFB/ShOEgBJ4gxdWZibg24wfteq5cn7v/uvf2yZpgU2EusHlNLn1zjpFWktIHIjhOwE7woRDocHYrHYn4O3wvtVIgC8+W3vQVdvHyiAZLINQyPj8IJpg1D0Acf+nDn1InIryzYw6NLC3DeSbenDkiK3iyqJUopQOIJUOoN4IglC0PjcaKYKBQB6AAof6MR08KyLZfIodaIVXgAAIABJREFUQxGEjrpcBwjF4+2y1303UoPNIQg7Dd8HANVaBcVCAZVSydlI3eOMSqn07y8cf/Z/T505NeW7jcpgCmwGTBWO2Tv6B4cOb9m266OSLIUBNhdPOtsB7axgGLTdBWR+NYcCH7oHy8KRxx79zszMlD1CpQTgTyilfrXbMrSA6BghJALgevCXbiqV+lVZlm/l++pU4sDQCF5399sdEIxNbGdhvc4Rin4wmqaJF59/DpVKWUgHdgx/+OPxBNKZDMIRPneLD14Nz7seVejLpx5W9VAMVpZepXj2IPSBTzy3k5c33doQ9C7z7GCaBoqFAkrFAsSO7bwsRrGY/+YzR3/yVytLi/55p8tg0X0AAL39g4cmtu/6mCxLEft+SmfbPbEMm9yXQVsDFSMhgK7XsDA3D0LYdZw5eQKnT56Yyufzfwjm4h+llP7Tmie+Qq0FRMEIIdvBu0WEQqGueDz+BfCWeEVhoydElfi6N78N/YPDoGChqEbGJuCtC/QqrLU7bNsw83aDqVWrOHPqRd7yDACsf16yLY1UOsO6/gSAWATMehRhvSoU4OXPA/UqEwjKB548m8FvPSBspA6DoNcMgq5itPEpLItyEYBlUZRLBRSLBdbQJTwzlNJSbmXlS0ePPPb1SrlcF0S2p3/gmq3bd31ckuQov8eQzmShhc4WhkHbOSApxcL8HAzuKpeKRTz5xKNmqVT6I13Xp8Hc5SOU0sfXPPkVai0gCsYrug+Du8qpVOqDsiy/hu+rU4ndvX246y3vdAAwPDbBIjg3UoGNwBQIMiENb53OLS+jXC5B00JIJNs8UXeCQFafFwLPvRFV2BSC61KG5wJCnzpEgzSOMAwAI/8N3C8vYJstAyyW5GpuhfcAcM2yjPnFhYUvHP2Px/6Vjy5Cd2//ga07dn1SkuSYfQ+tH4bOkm97QNMK31bIryKfz/NqRAtH/+MxrOZW/rVUKn0bbCji0wAeoq3GlIbWAqLPeH+xQQDQNC2TSCS+CD7xlKIokCSJTUTE7fbX/xSGR7eAUiASjWJ0y9bmwLMB5wHIGiBrCFRRVdYfd86q0HN8MFSDIUjdMvmUoXs+eK7DD7UgKHrSbVgVeiHohaG47H0e6p8PlrZcKqKQz8M0TSctAJiG8cLM9OSf5laWza07dn9Klu05eQhSmQxCoXDje6/+ZgxYDQakrutYnJ9zdk+dOokzp05M5/P5PwLrJvQsgKcopc81LEDLWkD0Gw/6cBh85EcqlXqPLMs/xffVqcRsRyfe9NZ3A2APz9DImBvSvRkYRaA06J/YLH0QTF3Q2eOrG+dxLqrQgU4dUFEPQT+ERcACzrL9+zUGYQPw2cfb+bIVZ52fws1rQ4rQTuPshJsDO7ZUzKOYL0Dszsd/e8OdWvZsYOhudcViA0BSisWFeddVLhXx1H88ZnFXeQrAHBgQH6StfodN7Yody9zIKAv15IxlLRQKXwZrmQOlrJFDUdwBPovzczh+7CkHDDNTbiSc4BBh/pD3AeOhPd8NPgFRXCx/vlbQ3Cf+9ML0AHX5WmuH/PJcp+WJMCPmaQn5iZG2nTzE8cae8FwB45DrottY8Ea3EfNt/pt6zhswxUDDfRzY0Vgc2Y5ORKIxDkKbm2w4HgVFWyoFTdOc33rNF59YTRDwt4OznR2Tz+eh6zooZfWdJ547Bl3X/43DsAo2NcbRFgzXthYQg+0keJBVwzBWDcP4qr3DNE0nLJhtj/zwfliWAQqKcrmEleVF4eb3f4IeUBFiLhCspmlo4GRXQeALnly+GayD5ppuFPKrPriDN9BCcKCIYNAEL3sA2GTmPPh/ywbX6Q/sEPiSaJLen5YQgngiiWy2A6FwmNXtgkKSJaRSWWihsANKG2JesAkgbFTd4VfqfN2o1VDMrzrHzUyeQrGQnymXy98BE6snAZyklPpbwlsWYFf0WOZGRpm7cxLAOAAUCoW/S6VSrwOQpJSpRFmWef0RkFtZwrGjT2Lrjt0ApZidnkI8kbQzWxNEDY/h7nSjukbvA4Om+UF4iNgHdQ9XXTpf+RGUPsA9dvPyusgQyyiqoAausZOvx03mx2Ltb/t84rfHDbavkS8Lqez/nC2+r6ANkGQZybaUU3bbpQ0SZk64LneDkJcvZIMzTpkfwiNkE1CsrCw7R5ZLJUydOWVVKpW/pWys9TyYu3y8rgAtC7RLXiESQiQ+NWUnIaRtE099Gjz0k2maJcMwvmzvMAyjTiU+9tAP2ZSeYC2Ry4uLwlSezT8No2/75xduls6yVY0VqAjrg6UKxzWaMdA3NanlU6SN3GOPihKPt3x5edLUK0Lv7yC4xXWfYBUdqAQDlautyOvLHHyuoGv1fgCvGvS+nAK2N3LPm7xwCvlVHqWHpX/x+Weh6/r3dF2fBHOVp8AaUlqu8jrtklaIhJAw2JSUCWHbKoDnKQ+BdaGMUmoSQk6AhWxCPp//h3Q6fRd4uDDDMDwqsZBfxdNPPoEde64CpRTzs9NItqXsvJybWLyp6xRco4fLv62RWyXu9yjLgPqodapC9nD78qk7v1cJ2moVTvoGypCXo6Ei9O2Hp3xw8rLLI/ztPN9OOlH52ce4UtBzjLPP3dFwW4MNDY3lsf6QXmI4L/ZFoBs1FAqroJSFj52ZPoNiIT9bLpe/zZPZrvIKWrZuu2QVIo/+vAcCDLklAewnhBwghKQucDEmwUPJW5ZV1XX9r+0dNgj9QWR1nQUardWqWFqcd972EOsRhcCw9aquvs6xLsisJ8BqABDt6VAbNZwI+xqrwkaqyq7n9CkaUb0518XPISjNurpHGqwIgwLHeq89uB4wMGivJ193W/1vJ6rl4LrRuhfIWX18ChFufSJ82+tfjixtbmUZlgWAUpTLRUyfOUUrlcpXKAsyMc8/LVd5g3bJAhFsUHwSACRJIm955/uuVxRVfK2mARwkhOwjhPiheV6MMlfDCRZaKBT+iVI6a6/bdYm2lUslHD3ymHMjz8/O8ACzVgB46peDXeMmUFzLRQ46l7+Bx9+CHHjuoDyoF4KBrqYfql7IrAuETaJeB55nDQjWucp+APLtjcC31uRiZwvDuv0OJL2uMqUUhUKevXhBQWHh5Injtqt8Gm6r8lN0gzEbW3aJusxc+Q3b6x/48MffOLZl23v37D946idP/PgLf/OXf/IDezQAWJDUdkLILIAXKKXnew7daV6WqGVZhq7rX9Q07VcBF4ii6/zkY49g6449UFUNhq5jaWEemfYO4Q2/9kODAGXQNH2gi2yB2g0V4nFBeYguqngej2tcX4fF1uvdccBXTSAeE+Qi+7aDX4PoCvvzFr/tc9R9e/Lkh4rb+CHOmuOlUnFX/bbghXWa4C4TgFAxB7f1xLOdrwMEuqGjUFjl6xRzs9Mo5vPz5XL5X/nRp8Bc5eUNFqxluAQ7ZvPOrNeCD46/+bY7R19z193/CwSK/fYsl4rPPf7Ig3/51b/5wiO+5BQMYCeoO43k+ShTF9hk4iCESOl0+s8JIQMAHCCKo1f2HLgG+w9eBwo289nw2Ja1odZoH9bY798e6GYJkEQ9wOoh7AXYmlCsg5YvH7uuz5N2bRAGQbH+2wu9wG/As82BmwA1d7Mfht7nw/u4nM2z4zo5a4f0EtfZ/1eWFvh4eoJqtYxjR4/QUqn0WV3XTwFYAHAMrAN2Sx2ehV2KCnEbOAxT6Yx226tf/zERhgBFOBLZcuiGG39n9/4DTz78wPc//49f/9uf8LQEbAKfbkLIJFiI9LoB92dhs2DhnOKUUqtWq30hFAp9EgCfEc7biJdfWXEefDvaNvvYQR2oo+CCvuHfDnhm9/PubwBLNNh+NqrQOd4LTRGiNvT8edVD1Au/9YNQhGqT7wZg9EMvGIAu4ERYikZp/baNGVOILDybuJ2pQ7dthclCphTZ1nKpiJpe48daOPXi89B1/fschjUwV/npFgzP3i4phUgI6QabPhMA8NHf/B8f6O7pfZ19Eybb0mwCJruhgj8kq7mVRx/43nc//91//qZ/nKYd0fhFeo7x3wghHWAt3gBAMpnM5wghY/Ygf3v0ytiWbbjuxlucCYIy2XZ0dHY3VFbNPo1AVr/PBeR6oehVhM1UoQuuZqrQTVufj1cNnk8QNleHzSAoAjAIfkHgawTJ9RvXeuuMbygGeDBNA8tLC6wMBFicncHk6ZPzhULhD/i9/RyAZyilT59l4VqGSwiIvIvNITDVGr3rnrftveHmW3+DUlbGnr5+9PQNoFQsYPL0ST4aRFAkoFhZXvrB9779rS/86P5/O+nL3oBbt3LWb09CyNVgk78jFou9RFGUT9m/n6Io2LlnPw4cugEAe+RkScbw2Lgzi5oDqXUEd1gLnH5wNVaKaJhfUB4bUYWByjAAgh5lCACUT2gfkC8QBEI3vXssPOeyf3MXmN7j+GnXXA5a9+04Kxw2Go9s720GQwBYWV6EoesAAWqVCp59+igtlYqf03X9JJir/CyAH7XU4bnZJQFE3sXmAFgDyVBXd2/vL3/8t35JC4USlFLE4nFMbN8F8WEsFPKYPHUSq7kVOG4SpaCWRZcWF77znW/d98XHH31o2ncqHcCLAE7Ts+isSgjJALgKzKUfTyQSv2DPlXzw0Euw58A1zoOrKAoGBkc885g0hNrZBHfwA7aJGqyHG+rL4Enrh5kfgl5lqCisHlXhHyIREEJAwL5BWIRoAgLK4/bZaS3ThMlbkE3TgmWZsCwKQ9dRM3Toug69prsAbaYGg5TgGmC0r8VjNlT9dpZAbAZDUre9Ho7lchHFfB52j8Tnjz+D1ZWVH5RKpfvAXOWnATxKL3Df3CvBLhUgDoJ1gB4HkPjIr/+3t3X39u+klE3PuH33Xj44vv5BX83lMH3mJAr5vOehtig1FuZmvvWt+772V8eeetJ/o1TB5sCYpBv8AQghN4DN0idrmjYWiUTee/3LXo6tO/c4D5qmhTAwOAxZUQLL3Bhc668vDEy/BhTrFSm8xwYCEE46Fu1HhaYqvDGJfbNuw7aig+dcojL0A9UFjAAqKublAtAwDRi6gRoHZLlagV6rOa7v2hBsoACD4Off5rtFNnLDeNlWNwNKQAQbLxwty8Ty4gIoP35xfg5TZ04uFgqF36fMVT4O5io/tYFitayBXXQg8qCs14M1hvS98afffvXhG295IyuXhaHRcWSyHd4HOaBPXG55CVOTp1EuFj0PlGVZ1dmZqfv+8et/+/+fPPF8UKj3FwDMrAeMfGL4G8HrOTUtJN9515s/Njg8GrcfsnA4gr7BYciS1ACEYiNKcxXYSKEFgxEQW5EbQtEHzmaqkBACTVWhaSpCmgpZUV2Q2ccCbnoI+zwg9ENy/SC0jXq2seNM00SlUkGlUkG5XIFu6IEQbApAcd0pl8/OEohrwtC3XYShDctSqYhioQBCgFq1iuPHnqKlYvFPdF0/AWARrqscOOtfyzZmlwIQd4O14G7t6RtI/PLHf/NXZVkJAxZSmXaM+LqsrBWSaXlxAdOTZ1CtlIUHHLBMszQ9efpr3/jql74yOzNV8hWjCDYccK5JOUMArgYQBjAWDoezd9/73ntT6cwW+4GLxuLo7R+E5ESy9sJv/UpxbYitmbaBi9wcihSqqiIcCiEUUqHIivP72UDzK0AbwBBApioyJEmCJMmQZQmSJEGWCFuXCEBYI4FuWDANA6ZpwDAtmIYJwzSg64YHgI2+4XyzL8MwUK6UUS5XUCyW4NSK+KAXuMzX7bwgLvkekbWemODYhu5CIAyFdXE5v5pDtco6SsycOYW52ekflkqlb/BkpwD8K72EXGVe/ZUBm4ojARZX9CSl1F+vf0naRQUir5M7CGA7gNAvffw37x4YHNkPWFAUDTv27IUkyeuGof1gW5aFpcV5zExNolqtCC4hYBpG/sypk1/++7/9q7/PrSz7u+QEjpMmhKi8nDEA0LRQ/O573/M7mWz7dvbzWUgkU+ju7QPgc0PX8VkXEH2wW096gPrqF0U33M1LliVEwmFEwmFX2frVnQhSUEjETROJhBAJhxAJhRGOhJwXAgBW98d/E2rZy5awHy64LHZWi1qoVKoolysolcsolZkKLFXK0Gu6j1MU9gvJ+e0BUMtCoVRCoVBEucy7pPpg6KbiS3X8o4H0a/bErB+Gvm2kHpYEQKGQR4WX37RM+vyxp/94aXHhDD9qAcA3KKULTYq0KcYFQy//RAIOmaWU/iRg+yVlFw2IhBAJrFV5G4D2l9z4itE33PP2nwWYqhoZ24JUJrthGIrrlmWyuY2np3gATdedMwx96eSJ5//6H77yN/9UKhb87sYKgOOU0hVCiAzWkNIGAJIkSffc+7O/0dHVdciGYSqVRWd3jxdUTcJ2bRSI6wFjQyg2gKhECMKhECKRMFRVDTjWqwq1kIZ0MoG2ZALJRAwhLeRCl1JYjmKzYRwEQ7HsomsvqE7Hbbb3M1ja2w3DQD5fRC6fR251FaViyTmPCDzxvjYMA4ViEYV8ATVdRz38AtZtO5fHw99y7NlOfIukTjkSAKZlIbe06BTDsszVp5888tn8am4OwFNgDYWP0YsQxIGrwXYwCLYj4H3gsyO0iRd2KdjFBOIIGGjGtFBI/sTv/N6H4vFEF6UUiWQS41t3nBMMxeNM08TC3CzmZqZhGIannkzXa7MvHH/ui9/46t98W6/V/C3Pi2B/5Axfl970lnd8pG9g6GbKH/62VBpdPX3NIQbhGjzQDGo8cZUc9WxrAr66PAJcZP5RNQWxaBQhez5g8Ti44FEVBalkAm1tCaSSCYTDIQFsrqpjMKTevCAqNeo5tul+UPDLADwqknrSO+lAYRomcqt5rOYLWFldddUgLw/L112u1mpYza+ikC/yfOvdYtpAGXrNPmANBhAP6jwSUYShu+hdJgBquo7V3IqT1NT1+aef+slHCvnV03yTAdbKXFir1OfD+JS9thqsmzErFA6rO/dcdUO2o+P2hbm5bzz+yI/u57vKYPWdl2w4sosCRP6DvhTATgDKW9/9/hv3X33oVXZZtu/ei1AofF5gKH4Mw8D87AwW5njQBQ4qUIpqrXr6+LGnv/CPX//b7wvjpEVTXn3X3R8Y27LtThuG8UQSvX0DHrWztvILKJsNyTVUZXB+ItD821xQaqqKWCwKTVPdB95XBllW0NmeRld7O5LxGChoQ5UHwAl0ADBAGXzUjmnqsEx2rXaXGsu0WCQaAJZl8hkDAYA13thFIoRAkgivd5Q8ik9UkxQcopZ3f02vYWFxCQtLyyiXyh4FKC4bpolcLofVfN6BPM8Jggd+buYbdudu8wOSNIShva1WrSC/uupsMw3juSePPP7hcqlo14fXADxCz+OQVc+lMDXYAVY3mEHAm2B4dHx4YHj09ng88QpJlhNM4Zqz//Yv//TOSrlsj209Til98UKU8XzYxQLiXgDXAUgOjYy1feDDH/+wLMsapRTdPX3o6R847zAUP7pew9zsNJbm52GZpgdo1Url+DNHj/zlv/zj3z8sFFm75fbXvH3nnqt+yoZhJBpD/+AwgGAY2mXxKr81gBYASIoGxzTLQ0gT0jQGQtXuAgSn2sCGUSbVhs6ODLKplHObi8rP35HcNC3ovDHEMk0YhgmDzz5nQ8uOMAPAieKz9n7+W/G6REot3jgjgRAJsswgKSsKG/rmqEk3L1eBAqViCQtLS1hcWoKuG3y/eCdSF4yredit9HyXz9Z6TkjdajAMhW0iHH1grHOlCUGlXGItznzd0GuP/8djj3xMty+OKbBHKJsX6LwY71nRB6AHgObfH4nGQtt37bkxnW2/XVNDOwjh5ReAvry0+Pkf/vu3v8STmAB+eD7LeD5t04FICGkHcAuAAQD48Cd/+609ff27KKVQNQ07du9j6uECwVAMQVWr1TA3M4XlpUU2Htl5mCjKpeLRo0ce//z3vv2tYy+56RVvOnjt4bdRgICygA0Dw6OeeZG9+a/T1V3XNZ0dFENhDfFoDIoiC1UEcNLGYhH0dnWioz0NWVIcNxWoh6FhGjAN1vprGAZXfQGwE0AWBL7G+930riJ101g+l5uAQJJlqKoCVVEgywpABDfcydO93pXVPBYWF7G8vAr+Q3iUoGmayK3mkFvN83vBf+c2ek4CXGYibiW+bcHrTpebQDC63+ViAaVSyUlTq1buf+LHD/9XwatZAvA4PYcHm9fvd4KBMB10zOj4xJae/sHbY/H4zRKRoqz87KIIAQiRnOujoOVHfvT9e+dmppd48il6ifabvBhA3AvgFQDkm2+7c+sdr3/TO+0beHh0HOls+6bAUNxerVYwNzPNx0l7lVZuZfn5eCI5TAiRQSkUVcPg8ChkWfbl21wJrheI3mPXG+DBrTdUZBltyThURXVBaruMlCKZiGGorxeZdBsHH8B3AuCAsiwYhoFaTUdNCFHv7PfAMAB2zrFe8IkufZBKhC89K58AaX/9JQcoIQSKIkPTNF436shcB332fV6pVDE9O4ulpWU++sW+M9mCYZpYXFxCoVBEYwgG3tnOV12PQz8g62AoLvvUo18tEoJCfhXVSsU5vlIu3ffEjx/+Q+GkJyilz2+g8HZeMbhqUPXvjyeS0YltO29uS6dvVzVtiw1uwhUhAITCYcQSCUQiUczPTMM0LYAApWLxX777z9/8DM+KAniYUprfaBkvtF0MIL4ZwBAAfPDXPvkzQyNju22FoKgaRsYnEI3Ezh8M15w9zf1UymXMzkwin8sJqgywH2RZVjA0PAqFt8quF8Trg+HGFKWryNyHPR6LIRqNgFDqLT+lSKfaMNTfi2QiBsCGDbs2cDDopo5ajQ2Xs0zLhVEg4IRGD7Hus4EKXNd+wXV2YOlXmdRVrmK+9jZKmacRCoUQCml8P0ebkH9Vr2F2dh4Li4ueaEX241CpVLCwsMBbpZve0b77u36/f1yyuO6FIV92YOh+i8cSQpBfzaFWrTrKMbe89AdPHz3yTfsyADxB19E/kfei6AIDYeCcRWMT23Z0dffdHolGXyZJJMyGYzJFSADIsoJYPI5oPA5VVZ1hm+VyCcuLi1w1EnrsqZ/8/LNPH32WZ7tCKX10rfJttm0qEAkhaQBvApACgGQyec+td75+37UveZmjcAgh6B8cRibbfm4wtJrsC8zDfUhLpSLmZqZRyOdhP3CKqqK/fwhaKFR3/MZVH22afn0AdY8Lh0NIJGKQiNCHkJ+jPZPC0EAv4tGYByq2a2qZJnTdQLVWZUFu1+XmNoOhuwzAA1U/GIP319cjOsALOL9XufoACSCkagiHw1BUldPO/n3Yak3XMbewgIWFRaZmIIpGCyu5VSwvLzt5+u5o4f/wsxFeGPrXg5YFCALOOHAvDPk3gNXcCnRdBwFACfQzJ1/80OTpk3bEJx0sLmJg+DseZb4PQDcCwgAmU+nE2Jatr0i2pW5XFGUYzth0u1wEoVAEsXgckUjUHb/u1B+yYxbmZlGrVUEIgV6rHf3WfV/7ReE0P6FCBPpLwTYNiLyV6hBYncR2TdMmwuHwewFg174DuOMNb2Z1QfxmzWQ70Dc4BAB1ADj/MAzeV6mUUavWYJoG4vEErzNcPwSDzrFR2DX7yLKEtkQCmq1Y7X+UIh6NYGJ0GMlkoq7ri0VZUIVKtQpDN+pcWy8MA2AngMnJ0xLq+UTlGpQnFfbDB0s/GBuAF0DgcY0AKUsSotEYwqEQQOwO4fzepxS6rmNyegZLyzxYiGCGYWBhcRHFon+Ak79RJGBPAwCKbnMwDO19dv5eKBIQWJQNWbUsC4QQWJY5ffTIE+8vFvJ295scWHccyrIgChgA7VEkdTY+sX1ve1f37ZFI5CWESJpTZg45RZERicURi8WhKKrrLhN4YGhDU9drmJ+dcfZNnTn1248++MN/57mWwLrhbK6b2sQ2E4hDALbw5UQ8Hv8cj0QNQgh6+wfxurvfhra2lPPQRaIxDI+NQ1HUTYdhMJyandMLDI+rLj7Idcf51tcEI1On4XAIyUQcEojnHLIkYXiwH309nULjlAsrwzRRrVbZiA80cIMD3Vw/jBo0eqwBQ/FYz34qKte1YArPNQUCUqiHdNNQyLKMaDTCwUic39c+tlAo4fTkFCrVSt09vJrPY2Fh0Tm+MQxFV5evBbrNfhh6t60HioZhILeybD9jqNWqDzz28I8+JRTlFFiA4z4w11iGz1KZbGp4dPy2RCL5KllR+uwGEvH84UgYsVgc4UjUgSOxyyMqQx8QCWtlRrlUZNA2zblv/5/77q1UynZdxJOU0pn6X/Di2KYAkcc6vA78j9HW1vZmRVHebRhszKqiKPxHj+LOu+7G0Mi4cyMrioLh0XFEY/GLAMN11OutowGoaXrx40BHbDzx5QEgmYgjEg67efJ0HdkMtowMQdVUuI0uLI2u66jWaqxjulgn2KB+EGgEOxdG/kaV5nWO3mP952cw9Lvp/vyD6wyDAOmmdyEp7pckCZFoFJFI2OktwPYD1LIwt7iA2dn5umjotZqO2dlZHsYfQZWGPhh61+vrBOE2nATC0P72phMbXMqVMkpCd5z8au5Pjx55/Ct1BRNMkiQyumXbgWx7++2hcOQ6AqK4So+dR1YURKNxRGMx5xmFAEJCpIZAFLdZloXZ6Unn3HOzM3/w4Pf/za7vLIKpxGbF3TTbLCDuAWvGh6ZpHYlE4vNgQRLqTJIkHL7xFlx93Q38QWfbe/sGkO3obA6ddTegbByGIvgcCG0AhmtDsT69X6HJsoxUWxKK2MINikgojK1jw0ilkg6A7PxM00KlUoZhmp687GWgHozAGjD0Ac4PxqA8PRALOr8ATsBbZ0mp5ekGxNII56RUKEdjN7ruxUMZGOPxOCKRiPP3sY+t6jVMTc0it+ptDKXUwsLCAvKF+vnMbCi560EwbNRYsta32NAidMkhBAUeBIKrSXPqzKlfOfXiC0f95cu0d7QPDI28Mh6Pv1KSlS4nDwGtgdTVAAAgAElEQVRi4UgY0WgcoXDYC7o6IHqVYCMgEkKwmltBIb8KADAta+af7/vavYau28FsL5khfRcciISQLID99no6nf4vkiTdwPdB0zRYluW+cblt2b4Lt97xemecLQVFKp1B38CQ80Y/OyCeBxh6jsM68/SmwwbSgVLHRXbcYP6vu6MdE2MjkCRSB5BapYpKjdWp17n1vhZqv8LzqDUhnd/NbdgAE9AY43QfagjmoHrCJl130ACQfjAC3jS+ZVA2VDGRTEJVFFji70KB5ZUVTE5N+0a0APlCAfMLC86x9TB019cHQwhwgtOI0RSKfJkCyK0swTJMgD0fC08/+R/vW82t5CRZlkbHJ65JZ7J3aKHwNYRAYjh1XV5FURGJRRGNxiBLciDoHHXKlWEgDBsAkVoWZqYnQSlrOJ2eOvM/Hv7h/fZMgXlK6UO4BGwzgLgXbMgPYrHYwXA4/Gl7n6qqkCQ2NTSl1A3AwC3b0Yk733AP2tJpFwyRCAZHxqCqAQFj1wTi+YbhRiDoTYd1Hg8AiXgc0UjYTQMWbWbL2BB6uzrcBgQOnZquo1qpwrTYC/hcYCg2dgCNu96IeQb1KTwfrc32fWLXN/qvyd7vqaeEAEBPPaW93/tbR6NRxGNxEMkeWsjVYrWCU6fPoFK1B1gwgtX0GmZmZll4f3bDu3sDlwUw2ttcGrou6AZgaMPHMgysrLizjxqG/nitWn0qGo+/UiJyljPNgZtECMLhCMKxGEKhUGD9XzAQhW3rBCIhBLmVZRTyqyCEwDTN0//09199l2WZ9gP/BL0UovZsAhCvAw+blclk/hchZMLeJ0kSVNXb/1PXdU+9TSgUxq2vfgOGR3m9ItjUnwNDI4jFE/WA8nW6vjRgeJajVgCkU23QVLtRiamdaCSEnVu3IB6LsNZS3gJrmibKlQpMw1xfo4d/fzOViHrAuWB0wdKoT+KaZfGrTV9ednrPue2yiWAUYefkGeBG+0DulIkyNzqZSCDsc6NNy8LU1AxWVu04wwxklmlienoGFT4Vrdt+QhqD0QdIv2oMathwVWNjMNaqVcc1tffxVLCBqCgqItEYIpEoZFl2IGnnHawOvcrwbIBoWRZmps4413/m9Mn/+uiPfvA9/mvlKKX+aYU33aRNOIdzfxSLxd+hwsBuy7KcaTptU1XVmcEOAKrVCr75d1/Cww/c79zchq7jhePPYm5m+hKGodXweGsdaQkBMukUH4NscRhSdHdkcWDv7joY1mo1FArFpjBkwRUEAFlW4LFWHQypAEPq1g9SW9mx38sBmEU96UBZQ4XnXHZZhHxccFr8pejut/Pz94G0qHtNTl6W/TvbeVLmPQh5OXlSYZlvNw0Ty8srWF5ahmW6LeAEQF9fN3q7uwFIDJQcoD29PYhGIoKKh+dvCmGb/fcABYOx8A1eb06dlwzf5tlvp2Hr7jIQCoVYSzA3Oz0hQDgSQSrTjky2A9FojFWzOCldayyR1i+eSMA2WZYRi7u9fbp7en9a2N1GWHzUi2qbXocoy3IkmUx+WJKkl4rHie4zgMB6xeGxCbzi9tcyd5nfGMm2NlaviAb1iucIQ3E/1sxno9AU83TTSJKETKrNMzwQALaOD6O3qxMMSjYMLZTLFdSEbjRAMAztZY+7G7BsH9ewH2Iz5bdeN1t46EWXv35/UJkEtSe4z3ZezrH2sqdOUbiOoGM929hsiqlUCooi8+3sXmQu9CS7R7kKAwXm5ueRt1t82QPQQBna+7wK0fkWFWKdC722+2yaBsrFIkAkhEIawpEoV3jeRhE370aqjylDu+x1bnQDhdhon2maToszIQQnTzz/ycce/tGD/NdappT+GBfRNquVuR9sEinnPuFdb94JQaXKsuxRh5TW1yumMlnc9uq7kMpk+VuXTeo0ODQaMMPdBmEYqDADWn/PEwyDutUosox0us0ddUIpJIlg19YtyGZS/GG2VZaJUrkM02B1hWu6vhuAYaOO1uvuZxgALn83myDA1tUpClALqnt0Wrr9gAtyrwP2N4ahrb+ofb8iEuGBoFlhoRsGTp45w1p33YpBLC4uYWVlxYUh304afm8Uhu6yCEM/hFj2/jrA5kCshxh86dYBxCZQNE0D83OzsEwWAk6v6c988+tf/iBcu59exEg4m9kxOwVgN4SAkrFY7KpwOPxxAEl7myRJQp8nZv56RVXTcNOtd2B4fIK7ORREktE3MIh4IrnJMNxgfWJQH0N+blVTkU4lmdrl4FEUGXt3bEUyEffA0DB0lCsV5tJhHTBcQ601rnPk5fUBKUjN1bvZNni4ClxXA4s30g74b+UNReZC0C1nMABF8LlqFO7+ZjDkf297ORqLIplMOvCjYPW2ZyanUCqVXagBWMnlsLi4ZN/8TWAILxRFGAbUJ/rBhiAY2nkGwhDwwKyhOnTrDM8KiHbekgvnQj6P1VwOzIVneVNKCw/98P73TE+ethtUHqaUruIi2WaPZQ4B2ANhEHkoFOqKxWKfIoRsEY5zBonbZpomDMMQ88K+g4dw4NBLALg3b3tnF9o7u9cBqvW5yWcFQxEIfhiK+cE9r6ooSKdTIHDVU0jVsG/3NkQjYV7fxvZVqxVUa7VAgDSGoQslL6zWB9NmYBWB5alHFNWbWFY/QPlvYx8b6E4DvB5ShFVQPgEQbQC7tWDo3w/uQmczGUiyG7zWsiimpmdQKPARcxxSy8srWFxeXgcM4YDFvreDAOkHmwi05krRC0IvPBvBbX1AXBOKhA3fW1lahq7XWF4ckuVi8XtPPPrQZ2dnpuywYAZYJ+3A8debYRcj2g0Bc5/77W2SJGnJZPIXZVm+RTxWUdi8v7ZZPCyVWOaBoVG87NbboWkh7kIDsXgCvf0DkJpOBXoBYeg/DmjaJUiRZWTTKRDiDsOLRcLYu2sbQprK07OHvFypsGqETYSh152ldYALUpnePofuskdZ+o8NcJcbtSz7z+0F2Bow9NUp1u33w5CI21g072w2485Fw4+bnZvHysoqnPc4ARYWlpBbzfnc4s2DYVMgrqPucD1AJERyyuvZBjZverGQd8UNIbBMY2ny9Knff/yRB+26Q9uOUkqncRHtYs6p0gs2wZRTh5hMJl+rqur7IETfWE+9YqIthVe88jVICRFyNE1F38Awj05zEWHYAIL2R5IIsum0Z7a7eCyK/bu2Q1EkF4aWiVKl4gy9s8HmUUkBrmsjGLpuuzdN8xiHAXkFwHD9ytJbbueanLT17rS9X3TBPS8eEWqCWhS3r60cnZvN3QbvsZIkIZPJQtNYiDFbLs4vLmBpKcfhB4AAs7PzKBQLjaF4DjBs6DY7ChD1gAxQhx6wOt1r3G+WTf1299suN1uuVirIrSzB5HWF/Brp4vzcAz9++IFvVcrlx8CmPQCYMnyOUuqO77tIdrGnIU2CudDOML5oNLorEol8Eu7EToH1ioZhsHBV3BRFxeGbbsHw2ARXiqxHfHdvPxLJtksShoQQZNIpqLIMu1tNOBzGwT07oaqyA0On8cQ01wdDH2DWBUPaLNKN1/WlPki5KtVyXN76scv19YiBDSg+F7x5naHfpfYC0FGonrzWgCGa7QcAd5n9/dIsUAQAO/Xc/AJyuTy/x1mKmZkZlMrlplAMBKQfjB6QwQM3D/ggHB8ExADVtzEgBqtFy7KQy62gUi554F4qFPDsM0f/+vTJE0f4IzsP4DSAOQDH6EV0k0W7FCaq18AaW5xQ5ZqmZePx+KcIIduF49asVwSAnXsPYP8117Mbkd/A6Uw7Ojo7PQ+ICDBQt3/bZsEQADLpNmiK6sBQVRQc3LsL4bAmwNBAqVzZIAzFhpBmQ/C8navF4XgQYEid9MFD7xrmBfjSN4Ope06rAdjqYCnkUwfAOjfaXfa45AH74Xz5AGpvt7fx/el0BrFoxKlTpJRiZmYWhWIJNswsSjE1NY1qrRroNovwsu/3OsUYBMNGdYA4WyD6XWa/6934Uy4VsZpbgR3FnIDAohZOnTiO0y++AMMwHisWi1/mP1MVwFcvBVUo2kUHIuDUK24BMGhvkyRJSSaTH5Bl+U7x2PXUK3b3DeCGm29DiEeEoZQiGouhp6+fTXzvg6G9LELxQsKQUop0KomQ3U0IFIokY/+eHUjEIh5lWCyVWCfmJgByILEeGG6gtblRXh5lRgOUX7OyUK/itI+z1xvVGTogFfMWYSlcZ136AOg1W3a+BQBSSp26RL7gUZPpVBrRmNAh2qKYnJ5BpVKBDUXTsjA5OQXd0D1QXBcM4YVVYxg2cZ83BMQGaYVGETsP0zSRW1lCrVrzKNl8bgXHjz3ljpwBrFKp9BnDMI4BmALwAqX0OVxCdkkA0TZCSDeA7RBitiUSiVdpmvZBCHM8BNUrGobh6ZoTSyTw0pe/CulsO7+xKWRFwcDgCGRFCYCe5XnILyQM4/Eo4tGoAykCgn27tiHVxnrx17vJDRolAsAYBLDAjtINwIjA9MHdabxqT8y3cWOPtwHFp+yauuOC6qS+ekABkKwcAYBzYCmA1T5vA+Un5h+8XwQjQXs2i3CY9Qiwf8/JqRnUarx1lbAI3WfOTPIUovKDT+G5MPS7zUFqzdOo0QSIDtDOEoh+eJeKBRRWvUMFTcPEqRPHMTczBQCOYOFp/jmXy/1P/piaAP7tkmLQpVQYACCExAHsBRCxt0Uika2RSORThJAOe9t66hVlWcE1h1+GkfEJ2JFpwpEomz503SA7vzDUNAWZVMqBIQDs2jqOjnZWZcpak02UynYDygWG4Xpam8X8ucITIeYoRrGsgLebTAOVGbSvrs7Q34XHpyz9gKTiqBx727qVoS+dr06Rsc491qbp/2XvzWNty/L7ru/a0zn7DHe+9801dXW13dXuVNtuJ247MoTIEMkoSCgkBkHkCATJHxiQAIEIihjEP0iRHVlAwMEiioiVxAERRmMUOxh37Bi7h+qurq6qV8Ob73jGPa714481773Pufe+oepV4/W0391n77XXXntYn/39reG3CLJv3f7+HpI4McfUnOPe/QeqakcCYzqb4fDwaA0M/d8tGHYoPAPEVSb0BYB4GShWVYXJ2SnqunIAznBy9AgfvPddVGpILldu58Iw1CPRsrOzsz/NOdfzR3+iHbGb4eMYy3ypQERzAL8NwEyQk2XZd2az2Z8noq/pbXpon6sKoyjylCPnNX7rN34N/+i3/oEBWJEvP2YYCrMEDNja2DAFjYjw0q0bDRgKZLl07a+Ehg9A8XgwJFBDwTVgSBeAodBjkH1FJ1Se3Ly6DSz+OGah8tLYp9bbMBTm/EIo2JEewyzjmSlkhfAbgNQxsuV8/brZRsLeK2qDVXfstmrXAloIjkePDlHVuhcEIQoDXLmyZz7cBGBjPMZ4NFKGiyNISFknXoEw/3X9hNKrzWLUseVigZ2zn4gwOTvD8eFDb2htURR4+1tfxztvvYmyKFDXtanfj6JId4F7a7FY/KwDQ95xik80PHdABAAiqgD8PoDbeltVVZPT09N/l3P+d5x4qKqqoQrDVuPL0dEj/U0HwJz6qI8Dhvb35uYGGLPn397YwMu3bsicKRjmTff+LgCbyk5vxwqYOTBsqzkLRp2OCyZ3eyt9owYbylMVaEFCQVKt6+1OAwvU/RHuugMxHd84wnDB6MDUBaALNg1449zBAM5uc9c13Mz1mbwI77mrL4TzMVL3V91jIQQePnyEuq70GZDECXZ3to0pDQB7+3uI1cfbhVcThi7s9Ok7Yq7c1AymWKwhH1uxu8hzHD58gOViZkx+EPDw3l184/d+G2dqfnNtIuuqLcbYsqqqXzg9Pf3X8zy/7ST53edJHQIds209L4Hk2/cuY2wG4HUAIRHxs7Oz/3I8Hr+dJMm/BTUM0J2KAIDpkK3D577/C5AvvXQn1obaBZcngOFoOJSTQamCE8cxPv+5V2U1lJBAKcsSpfK3t860vZCZq9ZdGHaBsUttikukbwG7omuOAatN38brNoM1NLvNZOecRkVaWGmQNc1hd71rm7dfvTouIM02aisyUvliMmfgXODw6AgHBwfqw0wYjobI8hyLRQYCEDCGq1ev4M7de9DymrS5rBIl3T1nZSDQOTHWhgseKATHbDpBnuWe6Z0tF3j/vbexmM1AZM3jIAhMw6cQ4quLxeLny7I89DIOvE9Edx43688qPLdA1IGIHjHGFpD1igMAmM1m/1eapu+nafqXGGPXANkFRwiBOI49M3owGOLmi6+Yl3Zza+eCAIT/+wlgmMQxRsOBNa8AvP7ZV9HrxQaGnHMUueyK9axhaPLRgOH56Tdd+TfqDhtdcxhkPS4YQxioLhzKoxGva3DBUdccXDWIVXVtoUg6Hxbg3jaySs3drt4ZA9OL9T1Ea7sHQCIJj0ZcHY+05eHAsixLnJ6eYXt7G9oy2d3elvPaVBxgQJLE2NvbwdHhsQ8nIh+OMEnYjLl7CReGW+NI+6NDFjIGZMsFZrMp9C0Ak6r5/p0P8fD+HaOKdQdsp67wpCiKX5jP57/ROP0UwLfpOZykHvgUABEAiGjBGPttSKW4DwBZlr1XVdVfGI/H/34QBF9W8Uy9ojaZX/2+16WZSoQ4TjAYDi8AtMb+J4AhAGxujD0IvXjrOnZ2NgwMiQjZUlarnAdAd/1SMGx1vblAR2nhm9RWkTVUHGNIohhRHCEKQzAWIAiYMpl9WEEQCALUS0w1gT4XAHAhAVmp2QHzLAOH08VG+N1p/Gt6EmXoxLE0VNuYF1cDSH84tTK022W0+XyGXi/GYDA0UN3f3cWDh48MwzbHG1jOl1jmueIdOXbtswse/1h7R805ZqdnqMrSacQBZpMJPrz9Doo8W6UKiXP+v83n879a1/XcSZkDeBfAR2Ru5PMXnrtW5nVBQe5lAK9Af7AYYxsbGz8TRdGfAcD01yoMQyRJgp/6Z38acSKH7x1cvYaNzS1TqC4KNR+Il6t3HI+GGA4HBoab4zF+8A993kAGAJaLpVS4T6AG7dC7Zj1fQ7l11iP66zJNd9RJuwGHgSGKI/SSBFEUWeXkdqdxYShPDqHNQxdG+hgQ5KqjACHVVp7nyLJMDttEG4z6r98yfUEYQpm7TQB6YMTKfohO1SD0mi5WjDFcvXqAKLSe4efLBU5OJqbluKprfHTnDkArOlPrPotu1xo33oqW44u0GHfFWS4WWChHFUz1eRS8xt0PP8DxoZxXXltkWhUq0XGnKIq/vFgsvg4/HAF4i4jac7s+Z+FToRB1UC/wbVWv+AUAERHRZDL5a6PR6Du9Xu/fEUIMAPnAbr30GQPDIAww1q7B0DCHz1N/WLNvzXFhGGI4sDBkDHj9c5/xYFjkxfMFwy4zWsGJBQF6cYokiU0dkYEQOWrP3DeYY0GkJm+C8YVHMtMy750qT8aP41hNiTmU0yRkS2RZhrIsnXO7x1xGGUrACQ9wwig6qxwZIPQ2YU1qTUNHGcLZJgTh8PAIV69cVcKPYZgOsOznKIoCBEIcR9je3MLp2Vnb+m1teLrBGuayK81sMgHnuouQ3Hd2fIg7H7wvG4qosytNXdf1L89ms78hhHC9OpeQw/IePrsreLrhUwVEHYjoiDH2DyHrFUcAMJ/Pf7Oqqn87SZK/xBjbB2N47fUfMIVkY3MbUKbzxacr7YLixRftwxAkYfTySzfR6/UMwOqqVoX644ehuZ4uGDZajkM1h3ESJ3Dr97pguFgusMwylHmFvMhRFCWKMkeRlyhUo5EggTAK0UsSJHGCOImRJDGSWC5xnGA4GipT1DHNAQQBw2A4wGA4QFVWmE6nyLKsWyWugSHz9ncBEICAs13YbVpRmjQsDS0UYZRlWVY4OT2VLc0qwvbWJh4+OjQQ3trewnyxkPWozfcd3U0nrS3NOsDWpmaFIVO/GLLFHPPZzChCACjLAnc/eA/TyZkHQsaY6QNMRN9aLpd/Oc/z9xu5uQfZilzhUxQ+lUAEACLKGGO/A+DzAK4AQFEURVmWf2U4HP7pmy++/Pp4"
         +
        "vAn9Kd/c2n58GF5o8VVnv99DoieMF4RB2sMLN697MMvz/AlgKIyZ5sLQrD8FGDIwDIcDJL0EINaGoUrrbHKGo8MTHB4dYWngRNbUJNg6VMj1uqpQlyXm0FE1GuTfKAiwvb2Nne1tbLnTKTgmdxRF2N7exmAwwETNS6yV7VplyNwGGFhAqm47Nhfqr4BtVNGK0lOGGpANtUjKLABhPp9jkPblXMdgCMMAo+EQs8UcINnqvL+3i3sPHkNMNesAOyOs7m9TVRVms6mFLhGODh/gwd2PZNcnVQ0FwFWFy6qqfnE2m/1PZL4gAIAlZKPJKT6F4VMLRAAgIg7gG4yxKeRY6C0iKoqi+PXXvv/117XJNRpvOAXqkuayXi5R7wgAG6ORgSGRwOdefcVmXBDKUk4TuqqBAzgfhh4AGzBsdY1xG1VcFUnKnHUASQDSfop+2tcyyINhXXOcnJzg0dERjo6OUZaVOooMkPS994AEaz6rKA0QkoFnVQs8enSIR48OwQJgY2MDO9vb2N7elrMQwsI9SWLs7e4hy5aYTKYoVYfhlcrQM83VI3GADQU9F+K+MrRgtGa0vnPMfghUWkxB8/jkFNeuXQWYjDkeD7HMcgg1XWw6GGA0HGKxXNp8nNPA0s0/Zv+qukfvgIZ0XCxmZl+WLXH3g9tYLheeKmx0pfmtxWLxV7q60gC4TUZOf/rCpxqITrgH4AehxkBvbm3/xJVrN02BNOpQF+zLmr+XbITZGI9kX0gFw6sHe9hU45QhCFzIDtgXh6Hb3aUDhmvACeiRGN1D75owTHo9pP2+nJdYAHDu1WK5xHu338fh0QkErw1QLCCsKtQKiUDGK1Fd18q5rUAYhgijCGEYePWRcgXOb4KogdMTOQseQc5Tff36Nexsb6l4Mm6/lyLZ72O5WGAynaLmtUlHpy2IjKpzAagBR+bkwkJNXx9jtoFImdFMNcC4atFcACDTFDLVuq4xmUyxublhgLS1OcbJ6ZmJvbe3i+VHGS4TmKf+HBi6cZha3FhqxY15dnqM5XLhNZo4Q2RXdaWZQKrCOT7l4XsFiDcA7AFAGIZbL770yucD9fLGcSwH3HeAC7QOchdd/DQDxjBIUwPDMAzx6ssvylwq6GV5dnkYEuCawOu62+jjgAYM15jRQRhgPBqpqSnhwTAvCty+/QHu3r8PM0LFAM+Cta5rzOdzLLMlqkrCzzjd0PfIiW8UIRHCKEQURoiiEEnSw2g0QC/pwzNeFWemsymmb00xHo/xwgs3MRqOZAwVYTBI0e/3cDaZYD6feyrR3CcXgGa/VtvyfOqsUAx17q+rDEkpR901x76UjNlz6vSn0wmGwwHCMAJjkDPi9Xoo1JzOYRhhY2MD0+m6aUW6zN/Hb3mJkh4KNSBgc2sH9+98ZPKtBjsQ5/x/mc/n/01HV5p3ANwh90I/xeFTD0QmP10vQs3T0uv1vnLr5VeY/lKPxnYye2P+CQtDC0XR+O0sl1CUw9EQgIYX4ZUXbyJOYgPDoirlOGW03V0BTw5DTwFeEIZxEmM0GBpTTsOwqmu8/+GH+PDDOxDKdPJUIQhVUWI2n2M+nyPLcgM6/6NjzWVjIjv3FgRUZYUKegzwFIeHQByHGI1GGA6HGDhzDavDMZ1O8c1vfgs729u4efMm0n4fgFR2jDFsbW4iDAKcnU2Uwmua0boaQNm83n5lHBv+2YaNLmWohye6nfv0vWKNFujj4xMcHByYbRvjEQ5PbJXb1tYmZjPbb5mtBSBr7VkfrEbU/9J+iuVsBgZgMBwhSRIUhRwkwDm/V5blf75cLr/RSOgQsgX5ue9Kc5nw2EBkjIUArkI2aAwAVJCuwJvL2u1P4ctyoJaAMZaMxht/eP/KdVMoh6MNpyDrAuBDrAlHNEAJbQZR+zh3G1PqUL/pcRzhxrUrBoacBPJMvj8XHhXyBDBsepBpw1Cgn6YY9FMI+CM7PrpzF7ff/xBlVajL1I4eZOvjZDrFbDZHVZWtj4KuB/Q+MPCVoYlnngdaf8uywvHxKY6PTxAGoZn1bjQYwipH4PjkBCcnp9jf38ONG9fNXCfy+Y8QRhGOj49tKylgIY2GMtSwVHmUyhDGRDb81OCF7bQt17uUodaVMm6e51gul0jTARgDgjBE2u8hUyOVojDCeDzCbGbFGOtYawbWWLr3tjeHUYgoicHrCgDD1u4+Ht67w+u6/vtZlv0KEb3tHPGp60pzmfAkCvGzcCaKgjMNwGUCY4zjfIiug+qLUN62+/3+D9166ZW+Bl4cJ0i8uZqtAjD/WkpxBfCEHw8uYNW20XBgunMQCC/cuG6+7gICRS5bQZ8HGIIIo9EISZx4MJwvFvj619/EIls21J6sAzs5PsZkOrWmuDGdO+4l0PhtIbgahBao5i+Auq4wmUwwmUyQ9lPsH+wjTe0rRyTw8NFDHB0d4YUXbmFvb1fvQL/Xw/7+Pg4PD6UJr/MiT6mi+duaytC8Dy1l6IxQQXu/4aJujVZ/T05OcOO69bI9HAwMEAFga2tLArHJsItKQWfMsa1X7FhU6PcHWMylmb67t1/cfuftX6jr+iGk2AkhzeO7kF1p2n2DvkfCYwGRMZZC1ts9jRCqpXdexI4wBPCazlYURT/+wkuvKJMMnrncuZgRKOc0mgj/NzqOCRhMJ2yC7LR64+oVABKGgqthhR8zDHUxdR0pMACjjQ1EQejB8PDoGN/81rel2ybn2rgQOD09xenZWcN07laFF4Ggr9Rhtrt/oaCq/9PwWC4XeP/9BcbjMfb39mX3JhVqzvHe7fexXC5x8+ZNCSDIOsorVw5wdHQkTXuoPDCY/OlTrVKGGmaENiQtAJU1oVuboUxeFU+PxOGcY76YYzSS9Z9BEKDf6yFXdXlxFGE0GmGxWNjGj+5uhA3IuRGdxhTWZKH/L01TA8TBcNwbjjbKydkJID1iJQD+b/qUdqW5THhchbgN9b/Xvz4AACAASURBVDh+4o//U6/9kR//x/6Nuq4XvK4WVVXNq6qaV2U5L8tiURT5Is+W8+ViOV/MZ/Pp5HRxeny8ODx8uOB1/aTm8r7OR6/X+77haLy3u38gx8sSYThqAnEV+LBiuzAFwC3sXccMB7ojsfx969pVRKEEDgmgKkunm83HAUO/VVmeU3ayHo3HCMA8GN7+4EO88+5tGBCRVJITNeG6naaB/HOfpwovBEXAqEN9vFxRLPTBqP+fTqeYTWfY2trE3t6udCShwv0Hj7DMMnzm5ZcRmCknGHZ393E2OcVsOnPuI+z5FPn0h4McM1o4rNP9NFXO4fS9ccBo1zWYXUU6mUxkB3Tp1gbDQd8AEQC2t7YkEJ3QEnisuWddWG1QS7d5iXL4Ctx88cUvTM5OfgPAQ8hGk+95GAKPD8SxXnnx5c+83uv3P5to04lsYYFbQNwCKhcSgi8553Ne1wvO+aKuqnldV/O6qudVVS6qqlyURTHPi3wuobpYzGezxeTsdH5ydJiVZbGl8xHH8Y/devFlAPKdS5IEceyayx3gM4X6gqD0IOD3OxwOU7UfCAOGWzeuGhiCCHlZfGIw1OsBYxhvbIARDAx5zfGtt97G/QcPAed+lEWF+w/uoSgqo5A8E7lxP5oA9OKdqww7zOQuddhQioDM08nJCc7OznD16hVsbmzqPZhMpvjWW9/BZz/zipmOFgC2NjZBAsqLi4YwlPJTytqoQXh1jgaS+r0GPGXotjYz05rCzLVqGBHJKojlYoHhYAQQIQxC9HsxilJapEkSYzgcYLns6oZjdd7FQdixyVGV/TTFfCbPvb2z9wUA/xWAHMA2Yyyi72FTWYfHBeKGXtna2f2cXFsDQ13AnX2QDcTDMIyGYRDKff2+KkiiVWBaBUsQOK+Luq7yqqrKxXy2LxtQZCEZjq2HmbUKETafKxWiXkRXHEKa9tUwJnnuG9euI4xC6O6peVlAcK3SVvUdfLYwBBHGG5seDIu8wO9//ZuYTGcA7LXOFws8ePBwpXlMbl7Jf67tZ3VREGroOfv1b/2yaXg1fgNy7Prdu/eQZzn2tR9CIuRZhm+99RZefuklbGxsmGM2NzekN50i95ShAaRqaZdqEA3lp20B6I3efjLZ85Wh39gizzWZTDEcDA0qB2mKorQtzJsbmw0gtuHWqhpsOWzwTecuVckABUR57l4/fenK1esbDx/cyyHN5n0An+gk8h9HuDQQVTcXoxAHg+FrujDs7h8gCkPTCZfzGlVdg9c1al4ZH3jCLRie0gBswQRWwlAdEwRBL46TXhTH6KcptFkWBAFGG5te95pOxWdA92TD+VIFct1aefP6NVNWBQnPzyGwBnbPCIZCCGxubCBgusIMWCyW+H9/7/eRFYWn+E5OTnF0dGwhtRKIHR+WhipsQdB51k0Quh9Rd5/66cFPvRkOGW04Oj5GXha4cf0GwiAAQY4Zf+fd9/DiC7ews7NtDtvb28WDBw9QVpVShkJTyypDd4SKJXEDkFYZ2i4ybWXoX4L8UZYlFsslBoMBiIAwCNGLI1R1ber2oihWQ+e6W4lX1R92B7fm0MdrFEVIkkTNCgjcfPHlH3/44N6vqN3b+AMgdoYR1NQDV6/fGMZJclN/1fevXJVD5DoBY7fxmqPmCpp1jZrLv+663sc5B+e1OYa7dVmeOpEvZxhF2N3bQ6SH6qmCBicP7cK8SiE2tut/zrUEQYAkiU0edrY37RhmEigL2S3lUsPxngSGjVZlQQKj4RBRGAGQSrSsKvz+17/hwVC7vp8q78fmHnfUF66EYgOA/m8fit0gbP8F2vCzKqs7zGdz3L59G7du3USSJBJWQuCDDz5EHMcYDoemFVZC8ZEZPgfd+ZrZ7jRWOVplaBpV3Dx11B0CaKhEpgDLzCVNpxPZXUsdmPQTVAtuaLUxHuH0bLKmlXid2byiWbkJUSUde/0U1VwOfRwMR18EoIG4hf8fhEsBkTG2Celh5hUA/NXPff41EDEiIIpjNV74/KFxLGCIWCS/4KrPmPDiOEDtaAkWQih4cvC6Aq8lNMMw8uZi9iGmClULkjLtphpt5WMFKFNj5sv4Vw72DAyJyHizAS4IwxXD8R4Xhv1eX87/DHvvvvHNN+V4WXUNVV3j3r37yPN8PfQ6AHkhKBJ5z8CuOwDU8OuAoA9Agvez9Y7KR1sUBW7ffh83blw3Lbkg4L3bt/G5115DHMuW6SiKsbu7g0PlecYqQ3KUoTGCHWUo77N2PuwCUvdH7FaJCpwmLYa8KFFUBXqxnMI0iWIsme3vPBqNcDaZOFhr/uvCnrPWNJcZnFR8lCa9BGzO9CiaLzi7BoyxmD5l3msuGy48yRRj7DUAXwbwKuTXYnf/ytUfIPWCp2nqFIIuxdXYJvxt8BbIQiK6jwdkZ9Y4jtHr9ZEOBhiOxg0Yroeqf154ebD70C7wwk8nTfsmThCGONjdMfs5F3Y87Voz+NnAMI5iDAapozwJb3/3XRyfnJo8c85x987dBgyFWYRaiATMRE/6L6k+lZ0fjUY6ymNKXVeo1cRgQk0SJbqOvWiXqE4Qy6Wua3z00R0sFtJZAkFue++998AFN/eg3+9ja3vTg7Lr21HeQPj7VbnwQO4A3AW7B1T9hwBFRoAIi/kSNlUYYOv1Xq+Hc1uSHfJ5EATQRqm72dY3JknPHBMEweaNWy+63eu+51XihYDIGBsAuKV+mjFUe/tXbuoHnuo+ePoldpRZ53LeftJvjQ/Kdjpd8G0AGB3bWgXXxrNgbJvY+qUmIsRRZE1zEA52d4xTTQAoSll3eJE6wacNw4AFGJlhhBKGd+/dw4d37pjrEUS4/+AhirL04NX10egElhmj7B/La46qKJFnGbLlAovFAtlygTzLUBQ5yqJAkWXIsgxZtkSeLVHkufQApEGp8+iBcTUcuxQ+IF2j3bnzEUo1TzAAZHmODz/40D5PIoxGYwyHQ1Pdo+8b4EOt6QJN/yV0rdsypNfJU7g2brN7Tc8AUb5P49HY/uyqN+ysO2yYyl3HNhtoWIA47pk0D65ec1XiHwBRhT2oWxjH8WuDweBPDgaDf3I83nhVw6PfHzggcUyl85ZzoOjHEQ0luQ6+op3GynN1wdPfbs+n8gGpDt1CdeVgD4AGkFCeXT5+GIKA4SA15pwgwtnZGb7zne96z+To6BCLxXwtaPTxK/cpYHHOURYFsuUCWbaQcKu58Zlo3wc4I0WEsQT09JVlWaDIc9lv03jUaZ9vNQzR2lbXHB9++JE5FgCm05nsaqQsHADY3t4ynrxlfuGkdzFl2DLzvWOwQkXCeALXIYqk30HNrdF4iCBwzWP3/7a53NW6vNLUZm7LtDKbVT5Go43XHQ78ARBV0N1s0jiOPx9F0VfG440/lg6HqX7YfWMyN8xQuC9nl0JDA0LnxG0WBse89qG1Sg12LauAsKYOUZByJiC39eIEO5ubBiB1zSG4uDgM6TFbkztgGEUhYjVkUZAcO/u1b7zpKa/JdIrT07ML36NVUBRCjs/OlktZXyq4Az2p6jQIpbnNARKy8UJYRUXw7zXnNcqiVKpRgdF5xu7SGkkEF4zyb1EUuHv3rnmhCYTDw0OcnJ2ZOIwF2Ny0prN+tnK/VYZwAUlkGlA0+uQmZq7btDu76QJqh4XifO6rxMQxm8MgRNpP0awllCs++XyxuE4luhWLznmTvonU6/ddhThmjD2Xc7k/rXDRRhUNxH4QBDcAYGd/38AvThIzF/KqxfncNsBFTqFYUyjPUXhw9rvpt86FVaDtUomroCrUF9x2wj042PVMK9m63OWWawUMRbtO8cJdaxwYEgmkg7GBGAC8/fY7qErrhCHLMjx69OjCMHSvW59DCEJVFiirymyHe38Fl3A0qsyxHzsCqUKpn6UO0mMzR8AC5TJrRdcTDSFzp20Di/47m81weHiI/f19k879B/eV27MAYAyj0QjT2Ux5JCKYhhC5KsEJF26ssQ7baAJ7jMkP/LjmeghYZhm4EEoJMsRxhKKsoIHVT/vIirwDaF3ByMIGE32NaWI79Yi9fk8eDiCKopvbO7sbpyfHU0gB9QpjbAk5tlmov7zrN9kb86kJ5wKRMRbB1hv2giC4BUDOUaIKQKxbMc8zfxv7LYnQDcnHWeCn3zyXNnfRyuvlTOzEXLN84Xe2tixwhZBeYCBhZc7VWrdgA1wYihUw7IAl+TCMk0QOGVTv4tnZGR4dHpq8V1WFe/fve2qxtbhmuL4vTt7rqkJR5MYchronQnCIulb5uVxZ0J1QrKssAneS4EKA81I5lI3cAw0MSa6ooXAEIgZm/so0Dw+P0Ov1sbm5AQKBVxyHR0e4cnAgYafchh0eHrXGLmu6kqZeE3bqeI09phtNDFhhTHIoUNv7JB3JZoslRmPZKh4GAcLQetAZpCnOzs66W5e7OmPDx1/TTHYbU9wQBKHs+1jXAAO7+eJLnz89Of6q2v3ShZ8pYwQfmOdCdMV2d72kZ9jSfRGFaEalRFF0FdKhAjY3VXUCkRoi55g/DjjawMJaE1nDSoPyssefp/BMmg0T2yicFhi6FqG86EhIMcbUhFLyd11Xxtcg4E+23p7XxPVEY2EItc1VmWgeQ0pZmnsPDNKBgSGEwHffec/L++HRkRmXvBaGK/ZXZWEaKDQMhRDgVWX78q0JuvCtEw9MKZlQ3zv9fABVLykQRfFKGBKjBhSh7p1cf/DgPkajofHUfXJyiu3tbeU2DBgMBkiSBGUpXZ9pxecqQ3/dQtJcV0sZ+scYNencEwDIihzD8dDotzCIUKtO2UnSQ6BGdZ2vEh0ctujYNpMNNlXcpNdDzjkYGDY3t78A4Ku4fGCQjHmafleJMXYE4G0iupxr8QuEywLxs2bjpnXLn8SJr/TOg+JKU7S9oGNpg7ejEJ+nWBsmdvN8Fs7d+TedsUHY2BghCO2UAVXtO3G4KAw9TziNxhJ7fMPMdj4kvaQHFqgXXQg8OjrG2ZmtJ8zzHDPd8boFe3e8cvc9y/MMdVVbVSgIdV1C8O4hrkEQmAVAS4m491ZPZuSCkjEgVEMiOSdjbpIgVFWJMHJMaAeGmj4aivI8tm6trjmOj49xcHCgbpXA4dEhrl+9Zo7d2trCw4cPAFiaOSwzHyAzHE/XB9qNIACB0r7MvE0aRY7K1OoYzHriUXHDKEQtuDFh07SPZZbDrRdsrrUaVFr/ulSl5SoDQy/pIVdzuwyGox/98lf+6APBRSE4z+WQ2Tqr66qoyiovy6LI8yzPs2W+XCxKWve1e/LAIIcRAsDXnnbilwJiEAQv6/Xx1qYBSGQccroOD7TSsy3DXuG7BLAuBsmLQ7Z1nhXn0HnVilVvT3RBVNu2VUW8VnNVKRW97+rLh6EuO53gPAeGTTDKDxCsf0AhwInwzrvvedd5eHS0Boar75FsOMmkg1WjCjnqsvAApt4Rd2Y2s7+z7g+2UOr4zVnedJwoYqi5bLWGvGKIqkIcxUAguUdaMSpJppWiZpSLpJOTU+xs75j+fpOzKXa2d9BPegDJWRPTfh/LPHcUILx1rQi1aUzmOsmYzDrmyvtAFkQEWe1QVzWiOAIDQxQGKAGDsTRNkWW5B7Vm30OdNxeVLUXp5cNVkpK8/TSVzi8EIYqiFw4Orv5sc2J79/lp34uMMQJDCaKcgByEgohygAoiyoioUEsuhMhJiFwIUXDOcyF4wWue17zOJWzLvCrLPM/zvMizYjGf52enx0vOOQHYZ4xtENG6uRYuHS4DRBYEwQtm4+YW9IOPjRPW9WrQAgzdJmrX8ViVJiw04abbVJLogB78c60xsZv5JyIkSWLNVA1ER9mtmnjehWH39KO6NbcLhi5YG/sFIU17YEEACAEBwv37D8x8IgTCYr7Acrns+Aic3/G5yHMFQ/lx4zVHXZWwgFEviCokdW0nd+ra70JQg1AHvS1UY+J1YxMARGEIzkiakAQwyDrRKI5kOkQtGKIBQlIAkqrwCNevXTPpHx0e4caN69DqbXNrG9mD+9AKUJu8TcC6V2mu2ZjZzIlgR62YIXyMNY4HsizHOB6Z/W7Dbpr2V0BNnRQNODJ1vzvqEFvOH2DVZBBG2NrewenJ8Xoz28mHSpMB6LEg6DHGNnX6YIFRqy5UDWTNexGoe632B/I8TB3/9rff/Iu/8Wv/uzbfxwA+PiAyxhJYT9hJEAQ3ATkIvN8fGCjFq7xS68KHLiiReTm0AtNQuxgUnWVFXZ8LR1fldYLgEopVzlMs0wuDAOPRQF4hEbhqVFgJQ5wDQ6fhxIchdcNQXUvS6xsYci7w7nu3bb6Fow7X3YMuGBY56royH526qpSreRgTV8PN3PcVQe/Tf7UKdE1rF5p6KoCqqswxYcAQsBBVXYOUSczrGiyOrWo35rIxTNV5fYacnZ1hd3dXjQIBZosFltlSjSsm9HoJoihSzh+YA8NVCZNRhpqacpfcStAqESae4aeTryLPMRqPDKSiKEBdCzAGJLFqNBNipdnr91Y0pGuAtKEQfSqCMYbBQI6Blw1o8lnpIktaEsMtxxaMPrCdc7lq1tmrAWiyq0HqgByMYTgc7TkZfxyn0mvDeQrReLVJkuQFqNbm8caWqROxrW/dqmr9tgZwukCmlrXAwjn7OyEJX0muAWtzSXQVAYDNjTF0B2gAKOtqPQyderJ19YugC8JQCARhiJDZydMfPniIPC8MWKfTqZnEvet+r1qqqpTddRQMpQOOyjNpo2hFVxgbCshWwnRVBG0mA9JRaRiGHhiTJJHexlUcPTVmVdVSbUN6tInjCMQYFH+UQgPaysaGw8NHuHXzlvl9ejpBmqbQeEvTVHUtIgdydv4UwLZAG1jqUzofB6tRYdhhAcmcWEx2rVGxCbIPYi0lMcCAXr+PLMu6FaKGimMxr1eHbou0E1OfK+2jPxg04ivFFtjfgQtZ0lemP4By3f51PhDqXdSaSO83+5xywQD003TXueCPHYhmmF4URa/q9Y2tLU+1vfXm19Hr9TEYjjAYDpGmQ/XBXAGudVBcsb8FyFWQRcc2Ha8FTvhpmwe44niS03XqwkIk5wi2gJNqRq5bFWiUkYYhtWGov7qXhSFBupvXMCQiPDo6UmnJ8x0dH7ev6Rz4c16jKHILQ85RFrmnCl1wAZhxzr/KOf+aEOKIc35c1/WRnrYyDMNBHMe7YRjuBkGwF4bh62EY/igA9wVX3o04oigyrcCAHM9bK+9HABAwJl3NKfOZIFCr4zylBkCLmS5uz2ZzZHkmJ3wCkC2X8h4rU3YwGGAymVr9Q+TBTENLrZp7YwDpgFOn6eejrRI5l6OckiSR1xr4aimJY+RZ1gEpCzaDN7Pxcuqw1Qiz5lxtMzhox1fqP+iKF6w/9vT4CCenxwAYkl7vEwWi+aozxkxly8bmlld4CYQsW2K5XAKP5NPt9fsYDIYYDIfo6ykklSo7VzliFZRggOZsaCu9lcdfDAbw0vfTDsNQ5wBEhLQvn4nuHsJrbhweyO0rPGI7EPW2Ofn0lWM3DEnIKguo/HDOcXx8Yp5NnuXG5PSvf71ThqLILZyFQL5cmDxrhQbghHP+61VV/T/L5fIbRLSy3w3nfMk5XwL4SG36PwH8/GAw+Fwcxz8WhuFPuO+Yhl8URaaeUZ3TQDEMAxAJcCH1g+AcFASAGvJ20TCdTpGqd1SQwGKZYTiQM+L1egmCMFAOfi3U1Co82moyahi65HOEo5+AwmYjw2VZGiAaU1IBK07iNerQNZGfTB16IF1xLtdMN//crOjz2FvQzqe5M8xJ3uYximOTxzju7TgZSdpP88nChYEYhqHJyLtvv4WqKHD15gu4duMmRuNNJbCs+loul1gu56BH8sGn/RSpUo+9vga7hdrFoHgOyNxFptAdt6UUV8Tx0pbXF2vVoranad/AUA7Vs/FXecQW7v7GNrveMKNXqUUmFaKG5vHJiVJN8iMw0w0rl4ChUWIqjVw1xjjvwrKu6785m81+RQhhp4q7fKDlcvkWgLcYY780Ho//RBzH/xLULIpEqtHEUYtRFMl7rcznKIogqlo+cgYIzhEG7dFl66z62WyOK1eYibhYzDEcDgy3BoMBZrNZy0zWt4TBT5zkRqMibZ2iZWazmoHI36YbpvTxgWpY0QrxPMV2vjo0cvAx1aFVhmiexydyQz0yP59umma/f2+iODZpxXH0fCjEMAx39Je5yDO8+9238O533wIAjMYbuHrjFq5eu4Gr12+ir+fNVRyBEFgs5pjPZ/LBB7L7QJoOkKZDJL1eS5EZuD4J1Fpp4mIKVW9rpQ/l89EqOOPggaDG3IoOGNr+gh4M4W/zYWnkhoFRE4ZEAr1e335AhMCjR0feNcp73rxvqz42yoejcRwL1FXpdrjmAP6P2Wz2i1VVTTrelwxyAvMZZN2hXgjy5dXLELIv2UgfSER8Op3+vTAMf200Gv2pKIr+FFSDnm5ttj4MI6+hJQplIwvAwEkgIGoBB2hwATCFtaprFGWOfl+2Hy6cDwCDnGtb99/Ux5E1okHQnrL1Vo98vplshKFvJxu1CQkGXfVi0g+0L0WGOG4Ko8dRh270LnXYvFlaqV5EGTIPbqx5812AernsUrDSGtHpR3HsAjFhjDFyv9ZPGC5jMl+Jogic89bLNp9N8c5bb+Kdt94EIE3qK9du4sr1G7hy9TqSfk+BBQCkkprPZphNpwAILAgkHPsp+oOBmRzKmMOOCdsJMFwAarDbPUiql3Dl8eQeS4giC8RYKxeVZs1rAz7AgSE0+FbAEh3KEb6Z7dVJOv0UtQMAGVfg8PjI5L8oCxRFeyL51U58oRovuLn+sjBTdk6Kovj5six/o/GO5ADuATgkohlWh6VadHiXyels9wFcherexTnPJpPJf9fr9X51OBz+R4yxlwDZ8FKWJWKljjQUAVnHJseVy4Q5rxEEDjS811UVQubDYj6bI+33Jda4QJ7nxnlHP00RMCafi373DQ+dRhXWUIuSkdYyVgd1qUTLR7m/rNzRaUydX/4Kw0AqYyFaiu0y6pA5cPIBxpxDLZicIzsAzJx07c+myeyrQx1PQ9bJo5PvKFajksAQBtFWkvTCsiz0nAoJ5Ef3qYSVQFRdbkL7k10F5NdZmy2u6eKG6eQM08kZvvvWNwEm+3NduXYDV65ew97BNQs8BUlRc8xmU8wmExDJerp+OkA/TdFPBxJCWtu4oDSQJG0gd0DtYqa3C10vXU9ZkVGIIO3tRuZFQIDXjl/FLrdfSgV629AGX9e2rk7bINniLZRfwslkiqoszf3R/RBb10K0oh5VKCcQ2lw1LdMfLZfLX+Kc/5bzmCsAtyGnqGy/BBcIJIdefcgY+xDAFUjnwykAFEVxv67rn93Y2Pj3giD4Iyo+6rpGHMemm44xncMQVc3NvaWWSnSB0A7z+QL7B2pWW8awXGboK0ACcka65WJpPupaEbqA03nUUGiZyfr8rkp0+hgalUgMvOYOdCX0hXOiOIpQlKXJL5oQaqnDpnmqc7ROGWrVttpkbilOF4wdcHPV4XplafMdRbF9lgzs+q0Xtt9/97tH6lb08HEAEY46TJJkG04Fptv6B9huE82hVwBkQT09weT0BG9/6xtgQYDt7V3sX72G/YOr2D04QBBGykSWUKt5hdl0gunkDARCFEYKjin6/VSO53RAZyEGaLCtN7NXQLJhIjfBywDpWEAprDTtA4LslJ5qJIepM0RbJbrmrt2vTeJ2nWO707ZOQ46nFiqPBCgnDlYZz2cLcy+a9wRoXr/wnbOCUJclOOe/v1wu/xYR3YWEIAB8AOA2PaVpKdU785AxdgjpiPhVAIxzvjw7O/sPNzY2/lwURX9Gv2t1XZsPc1nKeYx1CybBmUpUdertBGGj8OdFjqqqjeJeLjM5IZV6p9J+3zhx9eu4JMAMH+FamayxTRFObWYuNaFUooILkfS2HkWxAQNABhhJksj+kQ6cDIQ64Wbz1AWxNpwsoOyhHcrQ13ydJq+vCu25ffDaNM159bFM9mjQinhnd2/LAeLTHCe9NrG+iRRFpvWvq27GHXHgKscuQJIQODk+xMnxIb7z5tcRBAG2d/exf3AFewdXsb27b9xqyZdNmnFlWWIyOQNIDhXsK/M67afoAtu5iq+1dJvI7nb5IbDXk/Z7zmTvMH77hAbOCh+I3bPrtdXk6q45uj9eoOAs83h2OrEwq2tk2dKHYONeoHGdegIvAkHIhpVvLhaLvwmgBvAAssvfm0T0cP1r9XhBKc0PGGNTAF8EEBMRTSaTX9zc3KQoin4agKm20X0W3Q7eXAgATDqAQNTigg8AeMtiPkdvewcMTM4SyWuEQSjNtihyFJ8zSZRWeybY0TBQb2KrzLSOcY+GpqUBv6e2VLANDR0Ky0Vkh7pzyOPDzTN7O+Bm9zpw04f5qlJejM4fM7vax7JWvvWxbp1lEIZm2GaS9NzGlKfqn3EdEE0fxDAMr+p1IjlxUnPgvg764i4KSCEEjg8f4vjwIfDm1xGEIXZ397F7cBW7+wfY3NqGMU9UYa7KAkVRYHJ2il6vh/0r18AYawHMAggtIKirQRMK3WoR1gQz6UpHrICEIUDgwgLMgrEBQ6cLTcutV6NO0U1Lm9t6XZCe8xfmXHmZm7znRe5fz4rF3hM5cZe+z3VdTxQMCXJ41BLA1+gpjx3tCkR0yhj7bQBvQHlXmkwm/+329vaLQRB8BZANLfo900B0zCrz/FwTrlstuiqx8JQPrznCJAKRnMNHKzvtsAGk1KK1iQFYU10Zz46IdPOnjm8qMPsHVVUj7TOTtAuPMHSGwjUUVpcy7DKZu81e1rhn/j2CG6+lDLsB6oKxCV6b/HpVKUcxyXhxkrhA9M3VJwwXUohBEFxzdxCR6UALwGT4ooDUYOwEJOc4fPQAh48eyAxGEbb3DrCrltHGhs4EQNIDy3Ixw3A0PgdsXXDoAKURl221KLFsj5P1iSrfQrTAM+QElgAAIABJREFUZ2DmwXCFcuyqUwScfNruODItIYfLGfVIKHI7qkR7pemuHmhfnxAELrgB7nK5+Btk/c4dAvgdIrJTwT3jQEQZY+x3APwQ5Igpmk6n/9nm5ubPMcZeASQUdV89wBZIHYQgBAFDM7Bm4YZceM0NtBiTPhjVU0AURkb5kWvmqhi6MYRBO4m1ceDEdiGjVaQMtu8kaSVKZPba65K5DQPdgbmpervh1LhJnjL00dYBtkYce6wLXhfK55nMjXN0qEp9Dr0/DALUKlriA/FjU4imorIsy99hjG0EQfAGY+wlND6zTUDqMamrAOnWQTbVYxOQdV3j8ME9HD64B0A6ktje2cOVqzdw9eZNEAGz6RSD4Qi+mQzfTF4HRfdfh3lpXloGLw3pUECatsLzZG3T0mrOALJRf2iAtKLPoqsA9fVo04EF0uUYCHa6UxWvqis0obdygQ9DzvlRkecfqEfAAfyDjxOGOhBRzRj7GoAfAZBwzvP5fP4Xx+Pxfw1goN87t3ElCBiEUC+oECvhoAupq35qXnsKRvfnBJP3mgXMvlteGbZzLTfkolGpRi16F6itYwbmAVTGdIcqAnJ0js1u6OXdBZQPxjVwgqva7PE6H60PhwveLrCZcztpNfJ3IVXpPiv9iILQPLUoij8RhXgCOf8ysiz7TpZl3wGAOI43+/3+G2EYvhEEwZcYYzeaB+oH2Ry87ypFHdy6IMAHZFcLdlWWePTgHoosw5UbN7V516EISbGsDba1imnNtoAxLz3pmVpCSGiAuc4ZqMMFmOfJRgO04RDWhaFRji4MJSADpk03Ic09mSCI5Nhe94OAc6AoBDfKmPNawxAAvklEx2vek2caiChXUPwhAEFZlo/quv5bURT9WQCmns3AQ//H9NN2TDOsKOSQkOA1t4wB5OgUh2FhEBpT3epE2z8Q0ICzx2iT2RN46IrrHaSvXa6SakwJLM7C0AWQb/I2wWau0Lvu1ce3PhwdqtLetQuA11GaLVXpKkEDdCd15luYjAFRFLkdMT82hTgB8D6AF2HvLKqqmlRV9esAfh0AkiTZ7/V6LiD3mwk14dbl3USHiwKSheqlVPaF5VRTFbXBphJumcoeUDsAAqUE9D7tcgoEM3+ITNqBWsvRA7q3ubBUeexujbYKUtdpAkCe287URI6HGOfalGz2PhYWiKRrCyC40P0JT2CH2n1igYgmjLH3IFufMZ/P//bW1tY/DWAHQOPDycActXZRdQgGpZK1ImNy7mZzhKwz5rX60DBH8UlqmbPCMZk19LTpzdDsZuMD1NWRcqIurUDtfqNYzSU0TF40AWWvyTd50YDn5eDGvGOdi2rEWQddR1Oa49xnos8eOFUEn4hCJFmC3mGMPQBwAPnybfpXD5RleViW5a8C+FUA6PV613u93pcUIN9Ax9SFLtzcL8B5gBRC2M64LDQw0F9RrcpMQTfw6lCAgAc391irKP3jmAGv3BdqkxnW7X+rozXWuwAz5+/wcWhVol9/qJ4QdCuzgBxdYq8LqJvjl517oAjpKWg7HzGBE59CtijfA1Cuekc+5vAhZJecHuc8r6rqr8dx/LMAvLpsX3F1q0PP3GsUdDn0TzqtELUGrXreYQRyurw5CDRnROOXu00rS72fCHIEikqNIXAOYCASXnmw59JD+VaYvBr8LSg6gGpCy3wwHFXppLcabk3ArVCULpDRcZwLXjc/Kp6xLBlDGEefSB0iAICI5gDmAN5jsuJiC3Ks6Q5kZbf3HhRFca8oinsA/mcArN/vv5gkiQbkF+EM11LpGxUIrAekW7/IgkCJH1nHYxDXKOgwymiNWbzGnFRnVmaLTleeLwwDCUOVznmdqj0z2jVju5w3tGCo8wrj8kv3hwRBmsz6YwBCxfnq6/U+FhbIBpRSIR5CwvCpdXp9kkBEgjH2LoDPA8BsNvtft7e3/znG2DXGmOmjBuhCBfNmNtUhWgXWwpNzjiSRx3Cl9PWBpu7bCEO1omSgiers12KxqQJ1vvRBsvCTyQeYbBSC3qS26fRlK/P5Jq85wFVdnqK0EGsB1Enbu1eeonTS9MDW/Nj4HyTvYtRCAOqyQFXVqKoSdV2iqio1Rzc3+Q7D8BOpQ2wFkt5MjtUCJmfk23aWcfOQPM/fz/P8fQB/lzEW9Pv9V5Mk+VIQBF8KguALaAzQ7gKkBqMHRKYnFPePe3JTeQU4QX4eyEIZBNX/DV6jiO/1prGNGo0t5MCwmRbgAVKXETe/xt+hglpthn65H4qOBQ7M1bVywScAdF/D50UhAsB9AC8AGBER55z/uu6w7b4btrACALULO1arJz2hE+CY4qrsRsaxh1Z78PY3Vq2Zq7lHStU3j9FpkcManYDDDWN/Mya9oytA+WBco7wupSgbqrBLaTZUnw/eBnyZVe91XaGuKlSV+qt+y/pZqGdnu9kADHKWWLkehp+gQlwXSI5UOFQLGGMxrHrchupD5sQXWZa9nWXZ2wB+mTEWpWn6/XEcvxGG4ZcYY9/fzJOs5JcmkW6JDsMQgnNoRaMnW7q0qeyotnWmsoaiN+KEyMwXLEh6L271I3QgCDRh2O507c2b4tUfdnTeZm6ji/TT6MJcw1vfA32vmteq7wn0ZhACFtSQnbGBp/wFfpJARMQYuwvgcwBQVdVvuiNYtIIzhV4X1kbhX6diAmUug6lWXROYdbhhAAdn5J1rPluieSavpRrM6BZj3fiqzghXc5xWpDK/+hmzFthsHi4Gt6ai7Iaac6fWg1etc84V5CrUVY26VgDkNZiqHvDUJQIHho6iNB82hrqullVVfTSdnL3vvhbr35rLhac67IVkv7VHagFjrAcfkGkjfr1cLr8B4BsA/noQBL00Tb8QRdEbYRi+wRh7DY0vgFD976q6tKrKmIfoNJXbCul8Relk0sKDeyhFXQsEgY3b6joDwOti46o9p+XZB2R3a7QwdZRynxBOmkToOfNEg6R5Z/0gdqlgmGNBbpcRQhCGbiveU3ex9IThEAqIy+XyO2maHhPRLgADCU+ZBIE1Cz3zr2EGqn1xHJrjvfmfAT1PsQz6XI6dLAWcD1FjEgcOcAAw69ZbQdqmA6jNgawnJAICh3faOloLJwWRVYoNK49toM+FYgO8XHDpiaiujcLTANQWlTGTXZVoSA/nouQ6r2ss5lPjD2E2nSJbLn/5wf27356cnWYAvgvpTUmHk4u/OueHpwrEZiCiAnLI1wMAYIz1YeG4g0ZhE0IUi8XidwH8LiC9LKdp+sUoir4UBMGXGWO3VDxpEqryzAVfrwo1JRqmcstcPkdRctU1RachOwbHEpb6ms8bgdI1drljKgF1/+Q2F5QKjHVdK/OZAeROBSvjRmEA31yGVYTkgtEBtbq0IAjcD9dTd8L5JIFkN5wZVGdtzvlvBUHwU0BDJUIWYts6qQt7Fzys+Wfme2YMQeQ0cpCd3ApogM8oOMDauc4v+Yis0mM2NpSyMuaySVK75XcmonLARjJBR/V1Q7ELbvo4V1G69XteWtCKr8JiPpcTjNWV6uomJFwDO2pGp+N/hlyOMpAQWMznmM+nWMxnmM2mWEynmM2myDPpEEl3pQOALMuOq6rSczC7AukMqvruaYVnCsRmINm5955awBgbwALScyABSC/L8/n8qwC+OhqNfi9Jkv9YpSNbmzVYjDPT8+sBXVO5ZS476lurJ1dhyc7XZKJz57yM6XN2TCzf4fWma1RKc9oAbUabdBy1SCSHCuq+iHESyytXeQ1D65HIgtG5Vgee0DH0/QDbdh7D86YQAakSxwDAOf8WY+ynAP0BsXBDAE/VeIW8YSpreIZhaIpyFNg6QygzUAbm/fFWzUx/arsxA01CnccbGpJVk9q1vtytOxP5JrOr2HSinaYya19v01z2VaD9PTk7w2xyZrPZnEEPPgwlxgnLxQLLxRyL+UzBb47FbIrM8b5+kcBkW4UONYBTSIbcv0w6FwkfKxCbgYi0j7w76qGM4JvYbv58WNa1Az474N8v6C6ULCx8VditDFX+PEWp3WzpdKvKOkMAHEWolZ2CWEslNs1oWt0Ao/Ps9kHU8eq6NhNeSYVor1kPK6TWNaPzeq3iITCGA+dWb+D5C1otQAhx4hUKo1SAAP78HOhY3P2x64kaTDp20BIPcICoAtlzahPWIaNVSA3l52ZW8tIxp9WHVV6DrhNV6TnwArX7WJ5rKrN1prJnSBs1WRQ5JmenZr8xb9U5ijxDtlxgMZ8b+C0XMywXi86BFRcJ+uOkn2sURcdlWb4F2ePhG0R077ESvkD4RIHoBnXxuovPR0w+vc8AeAkAGGOx+zIREeq6kt1PlDnrqiILOsAFIwzPXFV4vrlMJB3buofVvFJ5AfQs6RZwGobUcAfmDPEzHbHd+VQa0Gy1Stu6RKGmHSUiJL0Ybq2AdDyhMtpxze531QCFtGkX/CEWBDEJUQHoM8bGtN7568cdTFcgzvmxnmsFgIUCkx5SfCXYVkhGsTHlQcZRUkEo6/D0h8b2d3Ry4tHOzSIz7FDWrTqfUokGMDq2halWXmHAOmHr1SE+VVO5oaIZQ75caKZiNj3Do4cPkC0k/JaLefsjcYmwquqCMebNshgEQQXrXPiptio3w3MDxGZQLYquv71WXVZdVUiUWSM4RxD4Y6RbjShrVKH93PsmpXssN/3+JFBqzg3oGGPd3q2d9JvD9axy1Nv9rjW6s7QHTWgFKacFpTgGQboGiKIQZSnnUPY+DuafVYfwrl2OAQYzwEz7/fQHs+XiH6qbsg+/IvuTDgaIdV0vEmeSLTnRuSzQURg6QmmNKWkUYmhgJKvGdD0s2h515A+7asjFnF3+CBMjKBtpaMFl0tH8Uh3/jUkLCzZdh+iC7bzr69oGA8y2qczAjMMLxoB7dz7EnQ9uX+pBrYOeDm45dB2/OGm4Zf+Z9np4boGogrlrjZsCAKjqCkmvZ0zmKPILuV9fBmsydwDCr2u0ytBuIJAe7C8TR125Hpplx2DeMe9ylxkNWJUo02g0xLgq1Rmp4nrBqepauiRSSjSOE5RlBYAQx5GjDJ170VCHWtUqZQgCBwGIovDHAGggHgB479JP79kF0zeyrusQ0gFFKPvmKUgEDKGaM9qrN1xVQMEQR4kHDqkQATCGSvVPtFCzmWGWZs4+B5Y6soEbWfC6B8IHX6iA7p5Q54+ANlw8sLH2tXdeP1r7XCia4YuMoSi6/Xs8LvS8sro+PLOxy83wvAPRvVs14H9d67ICDWUR57xjJjk4Ju9ak1mdzFNOmoX6WKCu9RzAMk5RFN54YwY53EqbvrYuUjekUKs1Was/AMZxg1aQgFWJGubuNuvdWsZN+33MF3MQAUkvQRgFsp5Tw791jQT3fZS+BaUoZ9Jtv7bxRoyxPSI6wvMR9EsQQMKaAXokiSyIYRh6UOg0CxvLaDRUAoyBsUAOzVTvm9CmITkcU1lxhKGtZ9N7PTHYUHqtdRiVBjDlvds3d/U/wUX7GjrA1oSkzkenckRzm1M3D4Yis0DUw2mZfzNWQu8JGj+WcOqMvZv7DMLzDkRjMgshWiZbXVfWtDUD8Y0U9EDiK8PuOkN5tG8yG3hCtupyNUSMCFgs7OxsRGRaBzsnjGqYvO3hfA4odTw974k+Ho4ZTdJRr4EpATu7Ozg8PoRWIKPhCKenZ/71tIKVkQELAGIAERix7XQw+KPZcqknlXqVMXZMT/BmP8WgFcNBEARbgOzVG0axKcyRUoeuWtLqsamEGJPm9UDNxQxIF/3Mme+kUN6EWEdx9La11pkXx1eLNr5rKuv/3cmVVGbNdVR1tVbtrjeTYdKz98eBonO8ENzsLwrJJd0I9xShVxLRPSK6K4S4I4S4yzm/U1XVnaqqThtxu2Z7fGrheQeimXqM5Jhqf2ddGV5xp3O2VnZa37VUoaMMW6rSVYWOOakBWlV6AnHCMsthTU7VsuvMBLRyjhQHjBqCLri1aWwbVnxlqLdVVYW65mZqg93tbQBMfQyA4WiIk9NT33LWd6WphFW2rQdqQhTFP8MY+02SQzZHkLPj3X/CZ/o0Qg/y3b0ShuEYAKIwgh3uFajfq8w4DcbAAGE0Gil/gzJOL4mVXSpPuFwuW8oQ6FaA9kCr/khBxuxxDrQwtPGjKFL9EO0+5sCL1xz2OjTYHPh5YFuhCr2PQ0NRgjnDZ2WeFnrSstb1XihwInpIRHc0+Djnd+q6vluW5aMLfmiXeModsZvheQeiqxDnzXvGTV9EXQnbVdCbqtDZ3nwGnipUi2t4E1CWctY3IkKWZ85cJ7YS3qsnbE4yZeDn9ld0VCXgHe9NWu/uV0uWZRiORiBBiOIQG+MRJhM5vetwMJSAq/0O5eh89eQ1BqE0mwkAGG6m6eBPLJeLv6ciaZX4SY9vTgDcABAyxjYYk1NVanUVx7Fyj6ULfNAGQuCDYjgeeWZlkiQGTpUahWGCa/qaTQ1pyNRedSOZW/PFnLpIZXIHrunMIOuAXTUZwoAMYMpSgQNJ10y223ERKK5QlLKOXJnLRX4RGBIRHRHRXSK6I4S4K4S4U9f1naIoHtDjT0pWQbqhe/9ZWyifBiBGAHaqqrqiJyrXQXuFBrRCBFyT2YebV5PWaTI76GuBVYO3qkvoEYgaSGlfThYfBqHf3YZWzb7XbE12THbHDZerBt3uNqZ+kQhFkWMwGJi4uzs7mJxNjUk2HKSYTmdYQUF7v1RgTHZX4QoAYRT+i0EQ/KoQooBUZl9kjP3uJ2w6fxbALgAEQbARxYlRe0EQIE6SdsHvNCut0+LRcKQgJuvuXEfGyyyzAHNNTkDd5yYMXctZQ6x5vF6XLePkmNQEwH3XZX5tZ+i64e6Muf8cxddWxH4VwnmLENwIxyL3GlQWRPS+EOIuEd3hnN/hnN8ty/Iu5/xxvSNx2Lm7vYXsVBbPPDyXQGTyKe5Beuz+AQBMNHp5RlGMXt/Mg2Xq6HwO+mavZ5a6gPCko4rnp2AAWpaVkwawzHL01CRgLGCNrjU+2AB4rckmnoZxowFFb+tWjjKdPC+NG30iws7ODt5977auLMBwNMZkOmtgD2iC0A1mJjsiAGwnTQf/2mIx/zm1ewvA9wH4dufBzzgwxnYhJ58CACS9/htyuJ0sxEkLhisUolJwjDEMh0MEYWCAkvTcRk2G5WKpz222Acow9qxkx/RV8ez+bjBqKMr9dlsURzqi/Ov4A6y1K6xLLmgAE866D1WZB87VHDOMQfD6XpZlf4dzfiyEOAbw1mM8PgHZQNIFvefCzdxzBUTG2BjAdci6qhgyfwwAhBA5Y4x29g7YtRu3sHdgGhdBJLuc+MrQh5sBXMNktsrQB6hOypiaCh5V5XysiLBcLrG9tQkIOXIgCALUvLbpunWHrhkM1wwmoxLlMV0OIdoNMaTqGfM8R5r2QQT00z4Gg4GZQ3g0HHrm8qq6wyYbwyCQLfcAWBD+VDoYvJ8tl/+j2n2DMZYT0e0neNyXDoyxDQBfhpoALen1Dvr9wWd0wQ7DUJrOF4Ghs288GnnqKkm0OpMOY4uyUFySxq3Nj/wrWahlIfP2E2AgY1SavR5zHgNDdXwSJdbs1pBSSq+u+Gq114DaunpDnWc3LTjbhRDmN+f8w6qq7qgMr1NsBCBHt9rLn5NGuZXhEwcik/0Lr0KCcNTYzQHg2o1bVz7z6ms/vLmzgyTpWZCov+lggMFwtEIZkgGCVYYOBS6hDnVDhm2RlhOag9Rk9SQrw6taO55o1B0CHQ0o6GxAaXrMdsFo05THZFmGfl9OkkhCqsTFQk5SH4YhNjfHODtb3TjX9YoGykM5kZxXJAyjv9Dr9e8URf67KspnmByL/m3SGXmGgTF2BcDrkJYDwjBMtza3/2UWMKbrBHu93uVUUyDrGzc2xmZbFIZyyJ5C0XK5tHWBrA1D3yS22hDMmViKAQSGgEHebKPY/ONdKPb6iYVhwIxSYwxqMiwfak2wrawqOKfe0ChJyHmhteot8tydflY7Du6CXvZxvA/PKnwiQGSyP8MeJAR34X5WVdjbP9j4/h944x8fb2z+yX6a3rIAhAFYFEUYDEcYjTdgPMa49YZwseayz1FJuLg6BOSxVVmpjs+Es8nUgRQQqrmaW3WH5PtTbE4vYI6hdgtzUzkKr3qAkOeFgScA7O/t4qOPPrT3cm8fEyefF3pGkN0+qrKU9x0siJPkPxBC/JtVVb6vol0DMGCMfe1ZNbQoSLyiFgZgjwVBtLWz9y+wKNzUBbvX68uhepcBIhh2d3eMD0TGoMxl+zoulfcVSS2FuC4YGjUHc7yGoY5nAAk9mX1bOWqzX4+6YoDsDuXku9ajR1pqz4faufWG6NjmLFVZGoBmeXYbwG1IEL5JRO8+rWf8PIWPFYjK5LkGaxJ7IY6T8I0f/pEvH1y9/pNpmv4oCJEBgYICY0A6HGMwGCBJeg24kQc2Vx06hFNnW68OTWodJnaW54jiEQhAlmfI8wJJkoCIpLOFLk83DiBXmcT6b+e616ji75eNOzn6aR8gQjpIsbe3j0eHj0CQFfTb29s4Pu72lKQLq741DHaejyiKpH87RgBh1Ov3fy4Ig/+0yPPfVodvAvhRxthtAHeepjpgjG1DNqBoBxMHURzvbW3v/tkwCm/qAp30EtPv8DLmcq+XYHNj04ApCEKk/R40unR1hEO9i8HQs54dBWh2NExsJx0ASNO+E595LebaSrko9NfWG2oodpjYAFCVhYlzfPjoH0F6mQGecV/ATzI8cyAy6SRWm8TDrjif+/wXXn7pM5/9yfF4859gQbAtQSYMlkBAr59iMBghHdgWXqN4GlBrqkMvygXVoVGiHkTltizLMB4NzTnPJhPs7+0BIDMXTM1rr+uNB2lnm0yyoRxVvObEUuTAUDS2LxYL9Ps9k+aLL9zE0dGRnBcEwO7uLk5PT88djC9hSLKcEoAgQBiHoKoGSXIO4jj5T4Ig+KvZcvm31WExgNcAvMDkvCcPnqSuiMm65FehWpJViPrp4Msbm5t/jgXBWMMwimPEsduQsg6Cfpy9vT0ETM9exxSINESAqWqMsvfGuUvnwdBJR99XC0hfQTL3OMZU9YfTZzGwyrcoCh9enlJ88npDHacsC5MnIURx+53vWpPj+RrX/lTDMwGiMon3IdVgp0l8cOXa5hfe+ME/tr2z+5NRnLwKspM1adBIk3iIwXCEIAwtzJo95LFeHbbrDtGpDtUOs3hRnHNlee6cEzg7k0DUDIjiSDW++GOPdT7EKsCJtkntNs74jTG+8iyKAstlphpXCEnSw9WrV3D3nuxHHYYhdnd38ejRo8azgqlD9GHIlAMfQhCEiGKAVxzECATGwij+V4fD8ct5vvwvOOe603wfsp7vNcaYnlri+CKqUVkP+5BD8YaNfWy8ufnTaTr45xljkYZKHMdIvHrDi8MwTVOMR2NZLchkg0wvkeYyY3Ko3mRqq80s9rpgqCvxHBi6wq9hOqtr8vZpNRgwaf7rONprtj6wKMvHMn99cHYpQmbyAKbMZfU7yxZ3iEwvj/J5aRF+FuGpApExtgkJwSvoMImTXi/6oR/5yo9cuXbjJ/uD9A+DELl1g9IkZhiMRhgOR9Jxg3ABR7b06vBY6rBlGDsgtXFbiaogOEdZFLKvGEHVI1pAaXdULRiS26jSNZSvaSZbc9lvWXbXFSwFYTqdotfrmeNvXr+Ohw8fmU7FOzs7ODk5MS3lFoa66LowlOfQZloQhGBxIF2eqfOzMPjJwXD4Fc75f59l2f9AQuh6xBjSIrgOgDPGFpB1T7n6KyD7NOplgBWOaMcbmz/c76d/PgiDF9yCn/R6qkX5IhBsA3N/b8/AEIxh0NcQkuc9m04djyuGYlDfCNXQ4YQWDP2/FobroAgf8ID1+K3iF2Vl1Jyr8Doh2VyCi94nqUR1uvP5zFWHbuPK91x4YiAqk/iaWjpN4te/+KXPvPzqa8okZpsGgk59Xj9NMRyOkA4GAPQESWr0iYM3D2prwGbqBLvUIbACpO24xnR2zFcCsMxzbMYxAEJRlcjyHP2+bAFP4rgxbM/W/8k0G3M2dyhGvx6yA5ZOWnq9qirM53MMh0MF5hg3rl/DBx/KueYDxnBwcIC7d+/qp2fuP1P1iE0YGruNAARAHCRm+gIVRlEU/yujUfzPcF79Up5lf19YMALSXdOlncwOR+PvSweDnwnD8AdNPRgYgoAh6af/H3tvHmzLcdd5frPWs59z9/29e9+mxVqwkbCMDW3GG2YzTEA0M000A0TTQwANDEt76B4mupsZdw9gppseR7Ob7jB2sBrbyLLa2IDxItmyLduyZElv3+529n2pyvkj96o65557n/TekyAj7j1VWZlZWVlVn/r+cpUTCxwFhvl8HplsWr7wruOwjxthZmowGqHZFFYhKyNKWIcbCqgx61DKToaNmcDsH4n9chgaUGTmsgAgCOSC9AQEYUj5ynTJ16iD24QkplKJErwQJjPbr1fL57Vb87I1l4EbACJh3SBWwWa3jpnEyytrxfte9eAbZufm3+K47gkBQDHUlwKwbRfZXA7ZXJ7P8EzlC643aECHkuESzF4ONqqBLaYOx4FUO42uEk1Msq1et4tCLi+zUa3VsbS4wMvGYt1v9C46Iq2IAlRqL5Tp68rSVJmRBhoDkKzcms0G0uk0U3YIsby8hGvb2xj2B6AAisUCOp0OqtWKMpUJQOVQCQrZiZgClFAJSaGJXMdFGAa88zbAX/QFy/V+3nG9n0RIPxcEo0/1+73HRqPRVIqCWJaTzebu9zzvNbbjvMYi1qJQQeIldlwXnuuxUSRHhKHv+1heXlTAAGENKRJQQLVW4+UqKwB5dQK0xaJ09WcqQUMtxkztBBgSlWY2k1bJEMKUOY8z6PcPda0koiD1a04Kq8AKDAdDqUq3r1/Vp377B4WoO8JK7E6wsaSG8/2U8w3f+E2vXl5df0sqk/kGUGozPinYWISbxLnLQ0ouAAAgAElEQVQ8fD+lABgDWxRZzJlg0zmoK0RorExQh9ADIPGcBynKXq+nhaEoV6tYWlyQgPJ9H4PBAAKC0sRNMo0T+itGYahvJ/kJ/yAI0Gw2UcjnmaizbGysr+PcWfVMLy8vYzAYoNVqaTCkcptwKCbBUChG23Zg2w6CIGCrHgICBClik9dZjvc61/dDUHqWUuwBtEwp3ac0LFOKgWXbcxYhc8Sy5i1izVmWdRKEZAx1xFWP4zisK0pEFUrlOBYMMF56x3GwtrbKZlnnYPBcly0sBcaLfn/AO7WbMGTHibzl0mxFklksLyASVsUxjvHwnuexpSD4OYllSyiBEPR5vd5EhSfiToAmhJoUH5zIn3huCSEIw7B/5eIF0SEb+AeFGHMnEIHh/a968PSJ03e8OV8ofguxrCL4iy9gCMpN4lwemUyWmSZhZKidZE1crenmqnIG9aaCmg7d+PmokURMVRqpsjq7To+PYwZQrzUw6A/4xA8hfN9Ds2GayXFlN94cjkNSy0dkvLOpQgmazSYymQxbq5lSLMzPo9loYHdvn7UcE4q1tTVcuHAe/b54+BUMKSWAhKEm/zXRJJzjOKC2jTAM+CJcehBiEYucBshpZc1JvPD3UpmMEhwCYJYD13Mn9i80X2iLR7fM+jKw8corq8twPbVMgGNbyPJeC4JL1WpVXUEUhkB8G2JlPgVDQzmSqBmtmdjE7Lydy2aNsOK6wUHX7w/k9UxSeNObx+Ljo8oRhJnL4mi307mmVYFQAHnCRinh5eiOAkQ5muQNb/3ON62srX+f63hbwsyVSggUjusil8tHTGIdbBpmJipE5Qx1eCDUaOycCpPivIj8jVGICXFazTbSfgrC5N0t72NtaRkUrPuN47oYDPqxZQLMFfU0tZegImHALgmckeO8zrJer6M0U5L+m5ub6PZ6aDbYB95xbGysb+Dc+fN8RAokDMX7yl5WjrgEGApHiJpdWoywYQtywQCDCUK+DWHGsTC2Y8N2XDb9P19TOUnFJANx/N/C4gIymYyEoWURZMU+z2On00GvxxtQD4KhBq5kGCrz04QhK1kx16I8RgiymSwrccI6Y1uWmuR2MBgYQ+nGK0Ttb5pGFK2Po0h7NBQjVAiazfpVqAlaCYD7ATQJ63e6+3ID41Gm45ZxSqXZuz3X22J7rGCIRZDPF7G6dgwbx7ZQmpmVra464iarQ10hKnWYqBAFuBKhBjN8/ITJaUnvSXGAdrslpx0DgL29ssQ3pUAqlYp1xI6Zvkmw1I+L606AZVQZ6n7tdhsdPp4ZlJk/p0+dZK2Y/EX3fA/r6+vsvhHdBIW2rZlZCX/EEi+eBULYMp6u68L3U/BTPjzPh+d5cBwXtuPCdmxYtgPbceE6LlzPg+f78NNppLNZ+H6KdbIWL6rF4DXuhbamgGGpVESpxDpgW2Bxspk0V2CsiEajEfb3+VR7NwxDFTYKReYXh2E6lYLN14EmhIBo6hAEaHe7hopj57UmfxQOMJ3FRyoazvM9CGU7N7945+vf9NZX27atfw7zAO4D8BAhZFEvo5e6O4pCbIJ3mK3XKk8XiqXvoJSCWDbm5xeQzXKTWDc15UutgUU6XSXqu2OgpsFUiUsTpQqmEUWpUpgQHmbeY396XSVFu9PmrbpsXHOr3UEmkwYo2CSjIuc6wMZALVanGJ3cYZIyFH5ExatWq7As0b+OLTx1+vQpPP30MwgC1lqZy2WxurKCa9ev85dXV4kCtMrKizrlT7R9sc1ffGKai0T6iZcW6qWWijCufqKQnkYp5nM5LC4sGoBIp1JwxYL0vJx3dva4AjsMDK3pYEgSjmkwJGCT+UrFDLDx1OLaKNDrxRtURIHrH6xYecRM5+ifZZQNIQSpdFpeZyqVnj9x6szbj22e+CdXL198z9/81Uc+PhoORReDHBgYW1wx7rzUFeNRFKIctnP54oXnxTalAXL5vFwpzKCMCANIozZm+iZBDTABZSSnhYyCdKzZO05RJhyPuSRoA81mW2aKgmJ3f5+XB/NL+f4YgEXqAcPocRUnOipFbWPi8TCkKFfKGI5GLCyHwdbWceOln5mdwfHjx4w1SaaBUOyl0rYtTeGNC6OOW0rpWUL1WdqfFvYQfenmZmexsroiTW9CWMOF76vJXwFgb2+f9c18wWCogDUNDC3bRob3DGDhLG10CtDjiztNLvc4GOW2WPA+0cSO+/l+CkvLq/wesufGdb2NrZNn3v4DP/Jjv/umb3/bGx3X1dmRA5um7zWEkCXyEpaMRwFiA2z86olnn/5KaRQMuxQUNGSTSJpg0zml1CGNASgKKU2ujTVjzaiTYBZvwUZSDo1THGQui3N2ux05YScAlMtl0CCUKi+dyRh9DkV+plJ7Sce5AktUhnybaMeD0Qh7e3vQx4OXiiWsrq1K9QAAuVwOW1ub2owx7DyTgBM1ZS0rqZLfBKElwWZCEBHwmWlb5p88T/SXn8OysLK8grn5eXaMX4fjuGx4nva6Vqs1dLpdBoYXA4bsMdFgaBkwBOHLF1hKTdu2o2b0BkG3O667TRLg4n+QqlstmRBTkoQYKrFQLOL4iZMolmb58EZ2na7rrm+dPPMv/+k/+/Hfe8t3fs+bI2DMgoHxoZcqGKcGIiEkTwi5A8BDADYAlCilaDdbvEmeotfrJkPNkNGCSAqOgnvTNIyYCDt8Y4oKzXMT5Z5QbUacGDKNvVZLLfcyHI5QrlZ52mz6LX30iDnv4SFhOOY4ifpDP85mFt/fL8uwALCytIS1tVV2b7mv7/vY2tpCLpfD9MowqgSJVv8nAKiBcAwsk1RhDLgkcg5Lncvi8RzHwcb6BvJiSi9ukruuy/r4aa9ou9VBvd6Q8OfPuTx+eBjGf+U2TYYhIQSFfF6WNwiB5TgShiGlfD7GMeU/1X1Sn76JSpLIUCCEwHU9LC6vYPPkKZRmZtkHjy12ANf11rZOnvn5H/rn/+L3v+1t3/sWz/P19ZJ1MC6/lMA4FRAJIScBvBoMhC6AtjhWKbMpVShlffPGqcNxrcNyK6r6ktRhFE8xYo1XiYnK0gg6IW4kn1GINhstI9jVa9dZGVDmmc1kOPwnw268aawUIKLHiR5WKUNo8UEpOt0O6vW68YFYXFzEyZMnYDm2VIuObWPj2AZmZ2cnv2AT4DY5nqkMleqLq0KIMJp/YiMKP55Op3D8+AZSaTHag8EwlfKRyaSNdU0G/QHK5fKLAEOamI5QWDoMASCfz6nlPAnr32lpaq3b7R5ctjEojlGOiQpe/UkwWmIbEowLyyvYOnkGpdlZIx3Xc1c3T57+uR/6sZ/6/e/4H//xW1OptN4ukQVwD5gpvfJSACM5qBKUECLmopPOsqzjnud9q+u6DyyvrW9+4ze/AZSyoWLrxzb5C5qwTrLuH47x53/6TC+sG4em+GSYyILXwj8000MkXVl/l5g/7S9hmcVx17O0tIQMn1iBUoozp06iVCxKM7laqaDb63Ewaq3J2roqarif3keTH9fnTdRarsV8iuLDM+6aADZKaHZmBtlMRqrIkAK9bhfnL1zgfRIhodtsNrG7t8c76hoPBfuJ+BH9V6sn48+Rdtysz1JqFJF9XbnwujVep6W/yLZtY3ZmBjMzMyBiKQAQWDZBJm02oADAaDjC9vaOHKtMMQ6GIs/A9MrQiqUTvQ6RkGVZWFlZgevY3I/A89Psw8BPsLO3j5DSMRBLUOcHfZwOrNaIfqziaYRBiGplH/VaDeIDwC7Rwmg02rl6+eIfPvqh9z/a63Wji0p1wOZUvKHZkF5MNw0QHwSrM0Q2m73f87y3EkJeNxqNfADwPB/f/j3/WM7EcmzrBCxiGSvDTQbLmGNj40T8DwDr1MfC+PHJwDTDep6HtdUVuZ/NZnHXHWcg6gX6/QHKlXIEfAJU1JwiTMx9qB+PAF+qVWgABcxuPpSql54qFZrP5VEqFhREwbqdXLx0Ca2mudorBUWtVsP+flmtPBcFor4fBeMYEOoQNAEo4JkARU0RgTCgFItFzM3NqvkQeX2ZbVvIptN8wl6m3ACCXq/H6lRFIxYQH45n5Bt4MWBICFs3e25uRsLQcRw4rievodPtoN5ojgFTxG8qKEYbs24MoEEQcDBWjY+gRQhGo9HOtcuX3vfIh/78kW6n/ZIB4zRAfA34pA0zMzP/j2VZrwTMtUXe+O1vQzbLhootr6wilcocDkzhGP9onBj8pol3UNxp4utAGh92eXlJrsBHKXDnmVPI57ISOvvlMvq9vgSfoRapNtGDTJNDLaocEYGpnJE7DnJQsOUNAKMbj59KYW5mli2MRak8fm17O3EiWRqGKFeqqFQqMj+GEmQPC/cRfpFfCcKDoKirwmQo5nN5zM3PsS5FGigJYaNnspk0B52CXbPZQKVSlbCClmc93xKLLyIMAYLV1WW+uh477qXSGpy4OgypTCdeXXA4ZXdoII41sc10giBAtczASKmoMmBLJgRBsHfl8qX3fuSDf/ZIu9WMrsXSBQPj9dsFjNMA8V6w6bxQLBZ/yHGc/xmAnGjUsix83QMPYe3YJigFCsUiZufm5QupXlilbqKQiZq+kxViMpRgpJ1sLh8FggeF09NP+T5WVpYlzPL5HO44xWobKKXoDwYo75cNhajWTTHBB0Bej1KReis1VN4QgWUkLPsNEYqqVx7PdV3Mz8/DdhxATlhL0Wg0sbOzg/4gvpZQEATY399X9ZExCCLy4o8DIY+lAw9jAKgBNZPJYGF+nrcWa1AFq4NM+b7WrYbTi1KUKxU+dtuEodKOOgy17RcJhrlcFnNzsyJlNjrH9WS8Xq+LWr0ZKwsFRTXBhVknOwUQXyQTOwhCVMv7qFXLEoyiISkIgr1rVy6+7+H3/8mHb2cwTgPE42DTuCOXyz3k+/6/A9iKXKKrwOr6Mdz/4GsAyobrrW0cnwC1JPhNC6BwTByKIAgwHPYxHAz5FOtsbjnHcQ9MNxGasUlo4+cUfhDblGJ1ZZm3KjMY3XXnaWTTabYPinq1hna3E/kgUMNkjipHVedII/WIynQ26lwRh6K4z0pFsnQty8L83Bw8vpSquhY2rndvv4wgME1lgAG43eqg2W6h024jCLROzQZMxoMwah4nQdGyLGTSaeRyOeRyObYIPeF5EXHBFmVK+75m/rLfMAixt7eLHp8pRnuwNe1I"
         +
        "YmBPhqHmdwMwtGwLqysrsG1LpA4vnYZFRGdsYHevzJYBTQBSdI0VQlSDFDiwomoShMjuM9OrxMMqSnaMKcY9VCsVBUZeFkEYlK9evvi+h9//Jw83G/XoOjxdABcAXLtVYJwGiCUADwCA67rFQqHwJ4BSHoSwVqg3ftt3A7x9eW1jkw36T4LZoc1e09wNggDDwQDD4QAD/jscDBAEIwkdcAUFApRmZuC63liQmucHMLVyTAAqKNKpFJaXlyQQc7kM7jh1CqzMQoRBiJ29Xamw5brLNNJP0VjEPpSQM+EdUYka6CQAQwrKVwTUwWjGoayxJZdTrdi80SUYhShXKqhWazJ/gKmYKNjKf61WC+1WG8PRKAKOBBAmQFC85LZtI5vJIpfPIpflrbC62a29YK7nIpNKybHUMm8ABoMhdvd25RyC2kOtzH2+b17TJBgSE3zqPVG/E2AIAszNzbKJHDR16Hq+jNfr9VCt1RGbpGIKlRb1t/T8REAJCdIDlmqdRlEmpBMGASoCjGIcNm8wCoKgwsD4xw/Xa9XoDNy3DIzTANEC8C3gj8Xs7OwfEEJWAUj6A8BD3/QtKM3Og4Jidm4B+ULxiI0p7JgA30DCr8/ANxqpxgcKADokdCCql39+YQmEkMPlIwl4U0JxbXVFLoAFUGwe28DszAyEmmu1O6jXa3HwIZ5eKEew6K3N7LrVTNtRZaj5SWUogA+Zrygg0+k0ZmZmuHKRbAQADEcj7O+X0Ww2QalpkUJuM2gMhyMEwQijEZszUf2O5IfAcR24jgPHcdm6KA7fd102w4027I9w1QQJVzapayadkqsciswQwsqy0WygXuMrDUpwUYDPiCPjSK7fHBimUiksLizIMMSy4PlpTQmyMfGjIDwcDA04TVZ7EpJGdyY1LtqKxrlBEzsMQpTLe6iW9xkzAMCSDTOVa5cv/tGH/vyPPlSrlKNg7AE4Rym9hpvkDgQiABBCXg02oBszMzNvtyzrDYAJxJNn7sLpu+6RL9bi8urB8AmpBr4+/xtgOOizWZmF4oGu4KgJRC29Qb+HbqeNbreD0uycVIbZXB7ZbO5QEJwMRbH+i1oHRjRsUFD4vo/VlWUJbMe2cfddd8LmDRgUwJ7ozkLNmW7MBhQos9xobYaZD+0joC9/OnZdaN1Plq96DvL5HAr5gqwSkecAMBwM0Gq30Wl30O33YMCCPS3imVG/0orV1CB0ZWhCQ6hHUxUCjm3D9Vx4jgvHdfSz8XpA1km+WqvFp//Xzi/9bzIMLcvC8tIiWxSLh3E9H7bjShh2Oj3WsvyCwnBM3APqHHVIEqL3Ez1aHWUYBijv76Gyvw+KkJexVJPVq5cv/tEH//R9H6zGwXie3qRlT6cF4p0A1gGgUCi8zXXdn4iGyReLeO3r3yRVxbFN0ZjA4BOOAgwGA/QHfQz6fa74+rK12oAP9BfWNBEBil6vh267hW63jW6ng263g16nrb0EwMLSClbWjzFoWwTzC4sSXtMovijIdVM0/gczDICF+Xk+4oOdb25uFhvrq9w0BgaDPvb395UylCNY1MdClZ8GQFE2E5ShqE8EVNcdoUL1e6LKGTIt4UcsC4VCgY+iAPeXWwClGIUUnXYbnW4H3W6f+WsAmQqE/Dg4AHUIEgKmHPnEqbZjjiPQAdztdlGpVuUSnXoICTY9ZgSGJMEvCYJHhSEhbERKqVSSYWzbgeun5LXSkGJ3vwKKcf0OD6/ODox3SIDGIDlVehFTWoCxvI8wDPkHkJVJGIT1a1cu/fFf/Mkf/kVlf6+n3e5PUUo7eJHdtEBcAVtNDel0+kwmk/n/AFMhAsDr3/wd8FIpIAxRKJZAAQU/MZ0+NV98TDD1+r0eOu0WOp0Wuu02up02Op02wgOW0gTYgPm77n0lLItNklooltgM3YjALNI4MUnRjgepBkSejmVZ2FhfYyqLhztz+hQy6bRsIKnX62i32kjsegMkKENtWzseV4bKX9ynpNm1o9vylz8SlFJYtoVSqcRmMQLhVBQBlHIMKf9QdXsIRgFGYYAwCBEKJSCAJOEIE4SEwHYs2MSGZVvwXBee64LYSRCEhE6/10e1VmfDRqEDS8FQR6GCFSBmv43DMBmCUu3Sw8PQcRysLC8ZDSK+n+bTfLE81BoNdBNmtblxuN2YiT1J9Sk1SSDGo8enaxvTwTsMUd7fQ3l/l4FRPhsWgjCof+wjf/kLn/zrj4qp3j9LKX3R14OedvovmZFer3cuk8kMAHg6DAFgb+c61o5tsgj1Kn931Auq/szNfreHdruBTqvFAChbLqP9Oad3IW/pmptfAijQabfZ8o4JWQEg8yp3Ej4UB386lAuCAOVKFQvzamnhy1eu4PSpkyBgU2oVCnn0+0wxs9OaMIrmi8p/BKCh/KFg9TIh/9AIf2ZK8slfQSRUiXYu4S+Pi+R5WmEQoFwuo9FoIJ/PI51OsampIM7Lli61CEEmndbWNqayCINRgCBkk8YGAZs/0rIt2MSCZdt8LWsiy5doZR3dFkXQ63TRbLXQ6eggNJ/H8TAkcl9uaqpQhtHiSxgCsiWbaCbfJBgSQjA/P2fA0HZcA4aD4RDdbu9geB00S3biMYyPMxaimJB28iw7clt8ALk/xpzbcVwsr65hcXkF5b1dlPd2EYYBV8925vmvfXUbN9lNC8QOgBEAh1I6opQ+Swi5B2CFJl4kAUTFGhOAg14PrWYT7VYT7VYD7VYTnXZLjYA4hDO+TtpNFZX3AFDe3WZABFhr9HAg18+QmYrlk8YPH9E1Gg0UcjnZL67T7WJvv4yFuTmZfqlUwt7uLm8NFjATpSc+JkSZuYx8ENSj3Exl9Yjs5Qo5LCHMYQ1wIEQt78D95S8ELKFgKesOhyjvlwEC+J6PdDqNTCbNypMQqfQlDCG92QgMmdPJxUoStgmY6d/udtDpdNHrdrni1dReDIY6CtkLzvJEDD++pZnIPC1DOWowlNDTGn1UJmIwBICZUgm+qzqQW5bF6hFl2mTCiJRplZ41AYpTjjM/KA7GpZ8EWgFCZWKL64f8U+p5eXUNAW+VJgRo1huP71y/JkzkAW7S4lZTAZGbxjUA8wAQBMETjuPcEw1X2WeEH/T7aDUbaDWbaDUbDH7NJkajeEffg9w48AkXhsrEFGGE6/f7aDSqyOVLAJhKLBSLMF9JmrCVcPgAOBKo5Tt1t7e/L2eVAYDr17eRTWfYgvKgcBwbxWIJlQqbrVmotVADoOjrKI4LP8VHaoCNQLWom4AT9xIATVKGRAOndl0Rv16/h16/h0qtCs91kU6lkM5kkPJTEDC0QCQURfkJKJllpAIQQVCwezkaDtHpdNHpdvmiXgbitPR1MALakljQwWcRIqE9CYZJUGTpWzyf08Mwk8kgn8sZStL1fNn9hBCCVqeDIAhvHIaHPnYIwGmgO9x5zHcYkThCSVIAjXqNf8gILl88/zfaQ7JLp6nbewHcYWbMLoMDcTAYPO44zg8CyrQD2HjYj3/kQwheQMUnnABfGOnKE03DdV3Yti27d5R3d5DLMwj2el3k8jn5YCe5F7LUCRiUa/U6SsWiBNKFS5dw5tQJWHydmVQ6hWw2i2aryfNgqj2h7KB3tNY0uKEMZQo0BjhlRmt+ByhDRP20bQsEw8EQg8EQjUaTdSFx2TIBtmWzX9uBbVtwbAeWrVSMuJcj3i0nDEcYjXhXnTDEcDjEaBTIOyIACCjwGdiTm2zIGCsXAnGrpbLTATcVDJmmVRCcDEMBAArAdR3Mzc4qZQTA8Xy2dAEHQRCGaLU6LxwMpx2jrB8/FBQPYWJjmjywcuu0mxgFI3D7ov/RD3/w09qrtHPQu/ZCucMAcR/AHQDQ7Xafy2QyVQAzAOtOIFp4D4JhtDAE/ISbBnzjHKUUw+EQrutKILaaDfR7XfipFACg2+kgk81NSuaQUOR4iNiCcpcQVCpVpP2UNJ0HwyEuX7mOY8fW5LWJ+sT+oB9RhuraGBQFlIAQ45ShUIMyE6zRR3gadYr8OA5WhrrNSzhsBVMoBWgYoNcPQfsR5akVrIBiEGkYi5Y54bijuppTVjIEfKgGO1bcMpac3I5IQqq0ZMYTYCjTk7DTlkLAwTAECGzLwvzsvPF82zbrZ0m0c1RrDZVmogI7CCiT4sbft8R0D3NOjEtzSlAm/VlEThBBCEG9VnusvL8rWpgHAGq4SW7qCWIppV2wukQAoEEQfFYcI4Tw6eeVE7CzbVuuq+v7bMEhoeIA8CF3Q9Ylp9/nyoB14NXN4fHZojthGD4OYMg9ZCuvcOW9XfnGdTodOaTtRXfixaIU2zs7CLRJEeqNBvbLFfbisioJzM7MsJXWtOtgO1B+QhkaZrAIZipHBTNlRMq6Qx5CvvsSQYikT+S+PE6IRrDINsYpNwAW++AFoQ5DvTGFGLCIxjeARDQ/Yh6HVHYEwiwDf/GEvzqe9Kugp+/r/pNgSAjBTKmkFmsCEw2unzLUWKPVlqNojgZDLcwhllaglKLbaaFRr6HVaiAMg6njjp+UNgF8U+YJlJnLYv/ss08/pj0gOzfLXAYOv8jUPoBjABAEweO2bb8ZYA85W1nNEfWNMoJQe0EQHFrx6Y5SukcpvUgpvRAEwcUgCC70+/2LQRB0AaBUKv2cbdtv4XmDbdtStdarZSwur8C2XYQ0RKvdQi6Xn3C2BBdRgIZsSlKHhBgNNKNghL3dfSwvLUpQbW/vsJbZFBvVYjkW5ufnsLu7y9ShUIn8NFSquRDK5DXVIDc5NGWoVYKOUYZCYTIfImEpr4tKy5Ef59dJiLxEebmyLNhzoKBMVEKyIjFixuqHhckK0UAjwooPHYuvGBhViWP8AD7DD8zWYv0ckV8dfskwFPlg28VCAdlc1kjH9VJqVnCLoNfvs6ULjtoBe6owCaNGwhBXL1/EQCx6z5cqSKUzyOXyyOULSGeyR4DvmEaYKa6j3WoiGI54/ujg0b98f017km6auQzcABC73e4TnucFAOwkE/eo4ANQCcPwAqX0YhAE54MguDgYDC6ORqP2pEj9fv/PMpnMWwAGaDE/nsjb7vZ1rKwdA8DM5lQ6A9uaWiADEHcoRsZIGMLNZ6rFYVvtdhv1egOFYh6EA+7Slas4sXlcDpdzHFbvtL9fVlDkypAIQEbqDM06QQUU1cVGU4a6GawDUj+uEpB1kdDSF+RS4CQ8f1rdo/xgEFkGAjwCcNGQ8jwiLPuyaFwz5SbRd4m4Owpi8rwJYLQsosVT54vCMRmGxICdDsNcLodCsRCBocdnxWYwDMIQ9UbjBkCXECam2szj4L+7O9cVDNXXBP1eD4N+D9VKGbZtI5PLI58vIJcvwPM8eZ1Tw1DmC2MUpYpTr/Ep2SyCnStXvtppt0dgbGrhJprLwOGBWAMQALBHo1GLUvpVwqYHM+ZHnDYtDr4LYRheHI1GFwaDwYXRaNQ6OGrcdbvdc+l0+klCyP2AUomiC06tso/Z+UV4vg8KinariUKheHDCifxTgNDYx2Go6v1kVEJAeLeU/UoFqVQKnsdmcR4Ohrh46TI2j29IgHu+j9JMCZVyhStDYSbrJjEHUKgBjHcOV8rQBIzR9zBJGVJNdYm6SGKptCLKjiVhgeog4gBTLf8wFCYA1dBhlJIJULWrU094kaiHiklUqgKK0Xj6rwQ1ifyKcElpj4FhJp3G7EyJx2P+juvBcTwJQwCo1eqy7vNmKEMBw06ng3arJQF18fzzmJ1fQKE4w66bVy8EYch7hzRBrl9DKpVCrlBALl9ENpePnY/FnZCXRIiyOGEYotcXvmgAACAASURBVFYpy3v1zFeefJLfLgu3YFnTQwGRUhoSQioAFgBmNjuOc+8B0eqU0othGF4Iw/BiEAQXBoPBxeFweJRe512w9VzaYF+PNoBNAIsAMBgM/sz3fQlE3/cNU313+yrWj58AKFshcJjOwHHiRZDEQCJNRUU7s5eN6cHEjYCEaVdu7+xgfX0VFrFAwdaiuXz5KjY21iBglk5nUCwFqFar/MHRlKGY8JUKMMLoWwjetcZoYZ5GGcprMc1cIpQh0VqjwcEgziWikXh8CTXRKhIFq0wAWjyt7GUUXS2qsKbC1NSldt/iMNTikoN/xdePaOdg3kydpXwfc3NzBiBsx4Pn+Sy0xfwbzRafDeiFhSEk+JJhCAD7ezuyDK5duYjH/u7jAIBsLo+V9Q2srh/D0uqGVITimvuDPgb7ZVTKTD1muXrMF4vwUymIuRmRlB8rnk/9OmqVMl8iARgOBs2/++uPfg2sPWCAm2wuA0dbqH4fHIi8+82PcP8WV3tR8FWPcI4eFPDEb5tSGhuzRwi5BA7Edrv9ac/zrhM21BBBEMBxHKlem/Uauu02UpkMAIpWs4nSzMz4XCSqw6RDUnOpPY0cAo5CJQ5HbE2PlZVlMFVI0O50cO3aNlZXllkilCKbySIIAtTrdXm2aD9DTjOpA1VHbq2eMGIGmwCUtJMQVenw+EjaljeAw0opUqEXhfoyPhpUxYsIQyOsgLBkKQjTDBqMFeh0g9yEIYtG+Cg9E4rG9kQo8jQ1qOrHfN/DwuI8H77Gjlu2y2CoqahOp4tOp/uiwDBJhemAqteqGPT7IMRCSEM8+TnVbtFuNfH8M1/F8898lc2PubiM1WPHsb5+HDPzC0o5E/ZctJsNtNtN7Oxcg+elkC8UkC8UkS8UAMsxwcgKzoSzdry8vyvv/dnnvvb4YDAIwCzR1s0Yqhd1RwUiAGamWpb1C8Ph8OJgMKgcIS0dfBJ+SeAb5yilNUJIE0CeUkpHo9H7Xdf9MYAB0fM8o1vQ7vUrOHbyDABgxKcVc11vwhnEy0NNLxo5pisvXSkawAB7GChFt9fDzs4elpYXueoiaDSbsB0biwvzsv4vn8+DgKBaq4EiNNQeSdhWUBP5ZPV8UuVpsFPxVVgJIu5nNtbAMImJfpwQmT7hZSJZpZcUUWmx7jBmo4khKCPgkgiPqD35whl3jcgXLfarpWmkcwQYptOp2LA8y7LZMFENhr1eH41m65bAMAxDVPb3IBbp+tpXv4xmM5k1rL79Gna3r+GLj38a6UwGq+vHsXZsE+vHNpFKpQFxPhCMhn1UK2XUqhU2fDOXR6FQRKFYRDqTM8AYzV+71USv3xMfwvDjjz4sKF0FcCUxgy+yOzQQKaV9Qsg2gGUAaLfbX5giWg+m2js0+A5wl8Ann2i324+USqUfBJARDSp6i3On00arUUeuUAAAtJtNlGbVeGPFOqFmIs0oBNwyVmpLiUF5kAUlGnygqUQCEErQ7rSxv1fGwvwchwtBtVqDbdmYmy1BdJrO5bOwLEuuZ6KDTXa50WGn+enK0IAlzDpDqQxV5qG65vBrpeD1f5ofIOsEZVlAjHGGFl+PpwApoROBnX4LlPYjqm+hxG6C4qMiXWggE/fHDDcNDJPDEGRzWczNzio/Di6Pz2ADDsPBYMjXfz4MAI8CQ3MmGvFX2d/ja7OwFRa/+qR6ZcUSqHqjqO66nQ7OPvs0zj77NAghmF9YwtrmFjaObWFxZRWE2PIjQQF02mwilt3ta3BdD/liCYViCfliEa7tGvnc39sF4aDcvn7lqauXL9bBTOU6gOu4Be4oChEAngaQ43+6i4KvDSZ9XyjwjXM7YMsceEEQdIIg+Iht298DMJXouq6pErevIpsvgICNrun3e7yuZ4IT70QUhpI/BIQoQBkwJNy8o5RDEaCEglCCRrPBltGcLUmluF9mU6/PzpYgwJXOpDFvzWFvvwxCAglLqegMZaikm9yMKUPt2iJqT/kDyk7Vyc/84h8ODl7e0MJOptu5WlryBErlqbImSb6qHLW8qOF4muKLLCOggCbuk/4bBV5EUWrqRg9bKBRQKhUNGFp8slfLEmqRTZZbq9UNYN5MGA4Gfd7Hj+X9S59/TA6hJYTIOnTRL1iICPGnO0op9na3sbe7jS8+/mn4vo+1Y1vY2NzCxuYp5Lg1Q7iiHgUj1Cpl1GsVEEKQyeZQ4ID0fF/2PQQheOIznxIjU2pgq/EdfWaXG3BTTf+VGJE1SWUBpAH0cXPANyk/cv1o3/dXc7nc74PrCddl66rok0gsr22gNDMHSin8VBq5fF6ab0a3IbHNFRI19ilXYYwkSrGJuAwbMh0g8qvCLMzNo1DMCyEGUKBULGB+fhY8OEDZSJzdvT0+c7iCoMqDyiNz6rhSk1pNoIgvTwyZjggrYKmDV6BM5FXZwZDXYChrcZ80v6jyjjWaiANEH52sqTy+bdQ1EjMciUFRU6i64tPimcA0YUjAlqXI53MmDG1mJqvFn4AgYCsVUqrC3QgED4Jh0t+VSxfR67Khgfu7O3jkg3/KawCI7Ds8yelwPIgVs/MLOLZ5Ese3TmFl4xgc29EgDSP/YkZ0EIJOu7X3f/2rn/1VnswzAD5GKT1Sb5MbdUdViKBsOuYm/7sd3BUAmwCsfr9/LZ1OP2Lb9rcBYP2utDfNcT1ktY7ZYrEfzfYFoL2w/GXVK8R0pairMKESCVRdIotOpEIUb7CuFPfK+yAWYS8ap0mt3sAoCLC0OC/P67oOlhYXUC5XWP2LVIbmw6oUakSp6ib8GGVomtl63Z0qGAJ50VIkSrGohxWwigjD2HENdDKDmrFsgtAMb4mO1to91tOMQZEHiMIwZhoLGPI0bMvC7Nwc0umUEde2HcNMZjCkqFTrNw5DHXxIhqG5bor6azWbEoYA8NlPf0J9kMGspyAI+PRrVmwYLStbS5s5fbx6BIDK/h4q+3v44uc+A8d1sX5sE8e3TmHz5GmUZuZU+cAs56899SWhDvtg66jcEhgCN6AQb0dHCLkDwAYAeJ43m8/n/2sYhr7ok2hZFlzPx7ETp9h6uPzSZ+bmISZ8SFKGQp0dSRkChkI0FR0iShGYm53FTKloKLZUKoWVpUUDaJSyCWbrjUZMvfKEZThd7Qkn0+HXI8AplZ08jojyS3heqAogTFqzg3aSmSw+LgSiLk9chzKNodLQVSHUwagiNOsFlYokWmpTwVACiMVN+R7m5uaYotKUo8MXiNLN1dEoQKVa4x+cZFgdGoYTwiWlH4YhLp4/yydTJjj33NP45F9/dI8QMg+AiIELUUcIMQA5yR1GPRZnZrF54jQ2T57Gsc2TcH0fBEAQBKNf++V//e9q1UoPwDaARymlN30eROGOrBBvU3cewCoAezAYVPr9/iOWZb0NYDcvlU7j+InTcLgJDQC5fIGPH1bgkE68rLK+DCBUbyyIK0MlH4lUb0wtAoQrQ/miGHWK7HilUkEQBpifnQUIQ0yv18PV7R0sLy3A4X0XCQGKpQI8z0W5UuETryYpQ5UP4YyHlwJ6fxaiQYWCml0HoRqYJNIMaUg01MXkntxm+REwUnKRgMisCCiZsXUVKUxaBT0KBbZkwInEzDDJcRQMC4Ucn/qf+/HjjuvBcdXSp6zObohqrS73DwKXnKAVUf+jw5AQCzvXr0gYDod9fP6xT59vNpv/xbKsnO/7q7ZtbxFCvh6AMTqBUiqVI4AXTD3WqxU8+cRj+MJnmRhcP76FU2fu7mey2b/hMASAXf53y9zLSiECAFF1iUuEkBP5fP5fAsj6qRRO3nE3XMeVSiSXL8BPpaErw6iaU/umUtTr6+S2ph6jahH6cSDxl8cCKOtus7Awr+kqCsdxsDA/h5TnGwp0NBphb2+fLVolwmtqMVEZRtQgVQGEr+EX0XXKT1OtehLiY6E+GpoZG9F/EN7a1TKVidhLCMNPwc4Aqw5YftwArB6fRH851AlYa//cDNLpjKEoCQhcPwVbqCwOyX5vgFq9oaCpg05fN1n6jRn/e4MwrNcq2NvZltf1t3/1CH36K1/69dFotAMgBPAUWOdnkk6nT3ue96Bt2w8StnaSOUtLpNwFGJMAqTtdOeqAlIvHARgOh492u92/4od6AP6S3qTFpMa5lyMQbQDfC+A4AKTT6dfmC4XvOnnmbjiuK+GWz5fgp1IRs3cKGMbM08PA8AAo8m2eArKZDJaWlpSS4sqtVCwiX8hymEHmrVavodFoxgA4CYz6djIgVdkmmss8vAnGmI5EDIDmTYvEEupMi01EPaFITajFuLoTQI37m2qQgU+GlH4gbOTJ7NwsGxPP/QQIPD/FrAoNht0uXy0vEVI6wI4ye/X0MBwM+rh84Zwsq7PPPo2//auPfLLT6XyAF+UVjFFhjuNkU6nUqxzHedCyrAcIIQvjb9r05rV4Bkejkf7RDlqt1jvCMBRtEE8DePhWNswCLz+TGWAglHcnmyucP33nPdR2bCLET6EwIxecElBhTryFyuhjjSDcbBbSQTMvKbN1ZSNL1HQmlMiGE/U7RidxExpgVnen08W169tYWV5iE1HwwNV6Hb1+j/WB0174UmkGmUwWlUoF/X5fAkrASvxSlXlj2zB4dcCRJOgpFzU5KdW3hYkssymPqxpHVf6CcbqxbDCNEG7GSzIa5q3y1NOKD98zYChVG2A7NkqFIltUSz9OCFsz2tXrC9mxVquDVrt9IMySITYdAKeBIQBsX7sqYdhqNPD4p/620+v1/jsvmAaAL4EtBzIH1kNEutFo1G61Wp8A8AkASKVSxz3Pe8C27Qcty7oXgDGCYVrzWs+n1uPj8TAMr4Ip1i6Aj95qGAIvM4VICDkFYBPsTbp7YWl5885X3PvPCLGyTGERFIpFeByGwvw1Td+4UpyoErXtcWoxphBFuoCCUsSPxwTA1iNeWlpEik9yK9K0bRtzszPwPM+MD6DdbqFarcmx3MJRSjngtPMoaWhqQFEXCVV3OAmMkbsBHflUU23ikISUyIAEIYx91ZqvkVGDrg5F098EnuAo87OkaSxgmMvnUSoU2CS2mgK1iAXH92PdSCgF6vUG+oMhZ7BabP7wQLsxGBJCsLezjVq1IvP2yF/8Ma5dvfxnvV7vMTAT+UkAfyPAQwjJgIFxDmyy57HmsmVZfjqdvs91XaEeNybe/Yh6pJQaVTrdbvenO53OU3z3MqX0a5PSu1nuZQNEQshpcDMZAFbXNx46eeau/92yrIy4xmJxRs52o2BomrnJMDwYjCYMJ0BRpCW94+ZskgkNQjA7O4NSsQTDjgVQLOSQ02cB53FCGqJWraHZasXqCeMmOoedSD3hsdBrEpPrCWOa13SaiSvM2phBrSsLvq/rSM7CMSZxfPovAUPFN6Ji8zCe72N2dgae60hQCuhZlgPX92ERWylUAgyHAWr1BqsfO5TyGwe2w5nSiMTrtFu4evkShzHBFz77GXzp849fazab/4nfmOcBfIZSei3x1jCJWYIC5MRp5X3fX/J9/0Hbth+wLOuVADKTwusfUUrpuUql8s+1w5+mlE6c3u9muZcFEAkhZ8DnaQSAjeNbD2ydOvNLlmWlJQxLM/A8P6IEdXDF4XhYGI6DIkQa0MChwdDcjqs0fT+bTmNxcQGWZRv+jmtjpsDmrjOUH4DBcIBarYZut8thZypQcX5dBRqORvmowCgBqfnAgCQMEEZxKVWiPEpVSB5PV3LSafuExE1iQepEGPJ0XcdBsVjga07DgKhFLDieJ1cVJESZ5e1OF61mS/M/KgytA9XkQQoShCAMAlw8fxZBwGbR2d2+jo988E/R6XT+y3A4PA9WZ/hVAI9P+74TQnwoOM4CcCeEtdPp9N2u6z5o2/YD3FIb+2UcDAbvbDabH+a7FUrp56fK1E1wL2kg8hdA9j0EgGNbJ1994uTp/4NYxBeXpsNQV24xOGr7k1UiplSIUOlhGhhq2/IcEUdZa/Pi0iJf5c506ZSPQiGnRgJoaQyHQ9TrdbQ7nYgajABS25HXoQNuotNUom4aR4MRogdRUDQCC0Dxf+NMYj09mW6SUmTJeJ6HQiGPTCaTGM5x2TIX5hKa0EzkgYITDmMKM5jhSBBMhqEAYL3OhscNBwN84I/fg0a9/sV2u/1esGU/vgYGwyPNHkNYoRagAFlIuqXCua5bSqVSDziO84BlWQ/A7NrTqtVq3x8EQZ/vf4lSeku72ujuJQtE/uDfBWBN+G2ePPWNmydO/yL7urE3q1Sahet5XN0pgE2C4WSViJhaBIAkpTjpF/xnPAwj+9DOxa9/ZqaEUrEkWCCdZVnIZbPIpFMR2LH/w9EIjUYT7VZbzbpNzXPrm0IDyu2oAow6ve5PBAaM7SQTWe5TmCCEUIGi/2YCFLV0pCrUlCcB4Ps+isU8m7FFA6QIZ1k2HC8F24pCB+gPhqg3mgjDhOVCQVS3GkyG2GSzeRIETYjqcS+cew7DIZsF+28++mFcOPvcoN1u/2oQBFWw1tuLlNKvjLlbh3aEEBdMNQpATpoIQHTtecC27QfDMHyqVqv9Dj/WA/BJehtB6CXZysy/WHeBdcIGAGydOvNNmydOvZ0Q4rE6egZDj8MwJrWkPCIwJz4lUMPvIIfaiW0xWw3reE3lS8/qSMDjkuRfVbXP2xF4nReFbHkGwPfN1YU5BaVpCwDVag3tdhvzc/NIp5VapJSi2Wqh1+shl83Cc12RACiYwpydmUGxUECz2UKr3UIwCrgKEtCi0vQV5WSpbPAyFFekZGDUMBawoQAIr1yPA4zB02CjBJ5uGvPV77SMmOqPKH8R3bKQSaeQy+aRSvlGnkQ4i9hwXBe248rzMLaxER/NZpsPkxRAEoAao/z4eZNU5OGhGF8dT4cuCFP+ooyCIMBgMPhAEAR1sN4WHoDn8AI6SukQbEKVHV6eWTAwzoPVQ+p9cGi323222+0+C+API0lduZ1gCLwEFSKH4d0AVoTfydN3vv74iZO/QAhxKX8xSzOz8FylDGXdX9RsltvRxhW1DSSYzppCNMxOQylGTWfpo4UXV6ErRW3fODT+XuVyOczNzcKxow2FBK5jI5NJczBqZjJR+e/1+mi32+h0Ogj5tRo2b8RpR6NWbsLHZ5x1xT8QmpKTFDZUoGkCi5BJ2wKOvp9CLpdBJp1hcEpIx7JsOK4D29GWBhWgAVhdYavNg0+n6MaG0VSk2IcGOQOaSaNXJsx5eO3KZbSabHqxIBiFj3zgz//j2WefFsPfLgP4IL1J44MJ+2rNQAFyXGNLG8Bn6S2a1Wace0kBkcPwHgBLwu/UHXe/4djmiZ8jRKhdgtLsHDze38k0dyNm8xRghBEfiX6qnk6lzVMYA8P4Nk+GuyQYJhyLOMuyMDszg0Ihz2WUWdHjOBbSYj0XYQjr4OPX1el00W630e32YKJPA6SwgiGwprUa62ZyJDYIiR7mYVTDSLJprIXh6RB1AACrG8xmMshks3AcGxr+DNVoWzZs14Vlu0zpReoBB8MhGo0mRkGgQBYB5pGgODHcUeoUWZzhcICL588hDNlQvcGgX33fH/z2b1TL+9tgrcsdMPiofi83yRFCUlCmdQmsD2QXwDOULW18W7mXDBA5DO8FXy4AAM7c9Yo3bxw/8TMgxOFGF2Zm54wRKUrF3TgMJ0JRgx5kmrq/6ceTg3bEOGYeV+GmcZ7nYW52TprRJnwIbNtCOqUaDmQLc+T8YUjR7/fQ7fYxGPTR7w8Q0YMxJ6FGtdZiQwUKP0j/pI7W+ll0E1dPwXYcpHwffiqFdCqlTbzAQhB5agZNy3LguI4BQpE+IWxxJVbV0E+G2gsCRd3cPkqHbZIYt9vp4PLF8wD/mDTq9XPv+d13/Uyv1xNrqdcAPHG7mai3m3tJAJHL8HvB13IBgDvvvvfb1o9v/QvwzqSEEMzMzbFuEtAaSsbAUO4nghGIms6JMJS/JgT1Osu4WoTMH9QR41h89yj3iMBP+ZgplZDNpKWf+GFVZBYcx4HnOXBt3o1HikVTOQJAEIbo9wbo9Xro9/sYDodmY4wOPYObSiMK05VK9af81TA6lZ6u8BzHge97SHkp+Cmf9xsk6oLUGeQ+6xjMzWJL6zitwW0UBGi3Ouj2euq40RqMGJAwVb3g9N1qpoPi5OF79VoV29euSHO8Vi1/+Pfe9f++UyvRq5TSp6d6fP6eutseiByG94HVRwAA7rrnvu9cP771EwAs1qBhYWZuXk52aXSwnmQ2TwnDRNWo/Yp0lQA0TWgjrAHDOCjVf30jtjOutGK7BEwxlkpFZLM5DsJ4WMti/fI815UrxI07pY7KcBRgOBphNBpiOBxhyH9pGCAIZXWgnDUnmlcDioTAsjmkHReO68B1PbiOA9tx5FrKUjFG4Ef4BROwOQotx+FjjkUcE4ajIECz1Uav3zcU4HhARUAJjJ+t5hDKb3K48VBNirezfQ3VclnuX7pw7l1/9N9+98+1gn+WUnppiofp76W7rYHIYXg/WP0DAOAV933d96xtbP4YAEJBYY2B4WE6Vh8WhpRSDAZ92LYNW3SQHlefqG2L+MKZMJQ+YtPwn7LEYrtaswNc10Vppoh8NgttcRJDyBFwKNk2HNtWC7ofeGqi2fgKqJRStg5MCIQ0AOvlQ0HEsC6+bq/F6+mirc16faF5TGScyDC2bYNYNp8OPwoNpR6HoxFa7Tb6/cF4IOFgoMWOHxGK8TCH67BtxAdw6eIFdNotUS7hFz/32C/+94f/4glecBTAFyml5elu7N8vd9sCkbBZa+4H6+8EALjn/ld979rG8R+lzOiCRSzMzs3DdpwIzCjiZrMJxvEw1NOJ+/W6HbSbTdkSa7suctkcbFlvyd0BYITIj9obA0MYYRJKakIhmkAUm47tIJfLIpfLsTV4ZRCSsE1gW6xF1rYYLJkqJ/HcaCqQwByWZwpEDrgxZi4/LYzcR1QhIYRDlUHQsogEp1CDOgxpSNHt9dHt9di6yEItal1sXhAoHjK+DkFlok8bR8+HgmgYhrhw9jkMBkz50jBsPfrwX/zkk088LlayG4F11O7gH5zhbksgchh+HVjzPQDg3lc+8P1r68d+mFJKKFjd0Nz8PGzb1QAYV3IHK0MYAJUgjYByNArQatTQFwPUI+WWL5ZYyzYwBoYqTiIcpYRMKpGD7lECFKOwkX6aD2HrauRzWeRyWdi2E4GPCKbARAiDIyGARQhvzBbKjSTlBDoSdWtdKj5OS9OSV0CW44vFTCqwQCwBEF39mZACKHocgoP+QPknKDoTXDBhM1V94TTqjUiQs7KczgyeDoam33AwwPmzz7KO5ACGw+GV9/z+b/7k9rUrovtNBwyKt1W3l1vtbjsgchi+EqyJHgBw/6se/Cer68d+kMGQwrJszM0vwLYdDVwJMExQiapeMQ7GGAx5+E6ng3azwVQhDxMMhyC2pYbIgU846/sJKhFjYRipNZzeOp5YiGqDGH4ksmnCMZNOI5fLIZNJy3U62KHk36iiZIyyJE9VOCj1xi+RCKtaKCkRRkXm5rQlzySUnAKali4RqpCtdNft9tCTU6AlQC4BVONgJM9hgAyIN7xETd1omLiCZIA8rJokmNhCzfsstptNXLpwjpWfRdBptZ5416//+18cDgZixtYKgC/8Q8uzcrcVEDkMXwVt7OPXPfDQP11ZXf8B4LAwjKpExGEo6gYlBM3fYDRCo1HHsN9X6hFAo1aR686uH9uCpXWGzuRySKczE2CYsC/2IrfiSDWHJgFjQNQBqLzNbQLAT/lIpVJIpdJIp3xTLUXT1H8F4IgWUmzr8CIinjqmg0sHqEpTAEoAlYUYjkYYDIYYDAcYDAayBTsGP6n0EAfJNFCMpXM4VTdNOIDEOnAryEWUpRWJF/EjhKBS3jdanvd3d/78t/7Tr7xLe2Jum6m3bgd3uwFxE8Apsf+qb3jNDy+vrP1PAkaWbWN+fhGWbWswi9b7JatEvcUZU0Cx226h2WqChiwNUGA4GmLnKhsVIJzn+Vg7vgXHVbPMpLNZZDPZKZSi9LwhkRgHIokf06Gn7xMtrNzWYMVfLN/zkU6nkEqn4LkenzMQElzTgFABQZ5F5sV4qbXjAiTCPAYFRmx4Gv8bIuR1mgoOJhCToGjCKQLQMSZyDIqH6LA9LTTjYW+ggYXHuXblEqqVssz3888+/c73/cFvi9lmAOBpSunVqR+4l7G7bYBI2JP4WgApAHjgodf+6OLy6vcJmNi2jfmFRT7tlQaxSfWH+vZYGJp+o2CERq2GwYBNxiH869Uydq5f5Qv3mM5xXKwd34InZp+hFKl0Grl8wYShPH/EGS3PRyg7syDj/onQM9WhDsGY6kv4dRybrTjnOnBdF67rwvNcOI7W6TkCQnG6ZBCqvBEQBGGAURBgNGIzMo+CEZ+dOUQcWDD8TPgBcVAQlb8YUDh8MAGqSfEigDw8FE3wHQagZvoJ9ZIALpx9Dp12W9zj0ac/8de/8NEPf+DL/IZTAJ+nlFanf+penu52mtyBQM25diyby99LADlj/8zMnGYms5eGsg1OEfbwCxASElmPGJDrIov1kEF5Ktyv3W2h1WiAjbJg6QeDEa5fvWioQoA16ojFc0ajIa5cOIvVY1tIpTMAIej1eqBhiFyhaECItx8ox+y75GNTFprpMQ548f2oEoz6GUAzjrFRHeFggMFwoAGG3RfbsWX9n21bIMSCLRpELFY3SEFBQ976DwqE/AMFcFUOqQpjKiwBZuIaxilCBbtpoGiGicEy8Tf5nFHoxdM4LDgPB0Pxd/zEKZx77hmxRrnz0Ov+0f+5c/3qj3/5i0/s8EfjPkLI47fjcLqb6W4bhQgAhJD7ADwIYC6Xz2df+/o3/rRt2wVQpsLml/gQZqMx5CCTWVeRkGpQbQPBaIh6rcqnOBfqEahVWP1LyKfhFw+X4zgSiMPhUObfsiysbBxHNpeXos91XRQKRVbPOEEdHvUuJKlAMlmDbwAAIABJREFU49gYALJDEyCowU+Zvgf9agCNQEqdj5gA0cIr8CkQsmNa+vJP5DEJgAmq0IgfgWcCwMZB8UClGPU7KO1p0xn7lzwlWNJfv9/D2WefAQ1DEGKh3++f/+3//Ks/tb+7IyDYAhvzfMvXNrlVbvJK1DfREfZkuuCty61ms/3MV578pADLkENLvK78PdQ3IB7s6LZ46PkOpNFGCLrtNsr7+xgOhjLecDTEpXPP49rliwhGI4z4XxAExgpjlmWxBe+5C8MQ1y5dQKte5y8dU4+1aoXBNvayjDHnXpA/K7bMpWVpxxKmlSLEYl1peGfpg19C7VeE185pGee3tDyY/tZU16Lnn8fTz2Vci8XTNa/RMvKi/SUsB2rkydL+oscmxdPLlsfX7zWlFM1GHft7O+h1u7F0xp9Hz/+0cQjS6SyOb53kXZYIUunU1v/yoz/5dkv1vs8BuIeol+jvnbstFCK/AWIWm1kAm77v3+X7/g8c3zrlbGyd4IoOmJmbQyqdPkAlqm0gSS0Co6FQhX3VpkEpKuU9bF+7jJCvJibMYtu2JQgJIXxiBCLTjI7rXVhewewcm4dCaMBMJodsLsfjiJA3Wv4EyY9v1F/fT9oWHw++PUENSpUXUYcsfvxDRIi5DUKkklPbKi25zY8piIhzizBEhpHn0CEwRhVOVIQyLb2fYyQsyNj6QiSET4rf63exffUKRsOhLBc/lcLG8S34fkpL7/DLDCTnQcXf29nG9vUrMv/Xr15577t+/R2/pz0sFyilzx/1iXwpu1sORA5DYxabdDr93a7r/q8AbEII7nnlgygWS7z/GsHC4jJs3tIsYBjtOzgJhq1WE61G3WhsGfb7uHLpAlpN5i9Wq7Msiw8Fwwhanes0UMzni1heO8a75TB/1/OQL5Q4XF+Isk8Cog43vh9R1OO3dQWum7UJZrH41UAlymYSCCeDL2oeq7RNoEUAGE0vBsQI6CaZwUnQjYA1et7poQhU9vexv79nlCOxCAA2ZHL92CZrkJsSgOPPPR6ily+cQ61akWX+1Je+8I73vvu3P6Y9RF+hlG7j75m7pUDkMLwP2iw2uVzum33f/8XRaGSLert0Jov7vv5B2LYLUMD1XMwtLIKAaCoRB6rF0WiEWrWC4UD1KwSA8t4Orl+5jDBMVoWU0i+32+1fTaVS3+w4zo9o+T8Qiq7nY23jOGtsAVOGlm2hUCwZ5vYRSk8rx4g/MY5GwkwDwbgalKEOBULdLwGEke3JENQUngRRHE56GslQjMIPyf4GZKeBTxyO0eOj0Qjb166g1+3IsqdhiIvnnseJ03cYE0Usr61jbn7BKL+DWrEFBDGFogSlOPv8M7zlmYBSDD7+6MM/+1ePfPAZ/qCEAD5HKTVbE1/m7lYDcRNav8N8Pv8tnue9HYAlVJpt2yCEoDQ7jzvuvlcqwEw2h2JpZkoYAu1WA02uCoV/v9/H1YvnpH+CKuwPh8PfbTQa7wenZz6f/1bP834GWv2r67rSnAbYlO4CqgCra1xcXkNpjs9RwYs8m8sjI1Z8O1zJJf0YHoafDkDpdQAEgUR1yLyTfnUQ6lAT6UThdzhlOEkVGsowURUSI61xitBQl4mQnRKKCSNPWs0GdravgYahvCeNeg2f/NijqFb2sbpxDN/8hrfC91OyPGbn5rGytsGerXHn4RBkxazqco3rHdPRezQa4blnnsJwOAIBEARB5b3v/q0f/+qXv7jPH54+2PA+sSDUy97dMiBydfg68AVq8vn8mzzP+3mIV5KwSvlA6/d3/ORpLK2siwo/FEolZLP5iabzcDhCvVpGn/crFJV3+7s7uHbl4ti6Qkrpl9rt9q/1+/3YOra5XO41vu//a7D1KgDEoRgEAUYjc5hosTSL5bUNORwNoMjm8shmJy6Bq5dabJckHT8AgOxnvDpMVIVERY4pNumXDMKYGtT9Iy+vnq6RtvFCQ+0b8Q9QhdG0E6EYhR4i5z4AiJF8UUqxt7ONRr1qlNFzT38FTzz+KQTaM1IszeB/eOt3oViakefL5nI4tnkCNrdEJADl9R52UXsRn5VFt9vF8898Vfai6HW7z/7H//Bv/rdqpSwg2ABTiuoL/zJ2txKIPoBv4tv2zMzMuwkhy+K453kghBhqy7Is3HnP/cgVShJsM/PzSPnpRNO52WqiVa8hDEWzBsWw38el889PUoW94XD4O41G4wMwK/mG0NamzWQy96bT6X8LbUFvx3FEGgBYq/NoNDJMaN9PYf34CXgptVDZwuKyfPkPKLXYbpI6ZD/JABy/rcGP/7KfaX6TARgDYUwlatAZA0WRZhKYjqwKE6B6kCKEgI+Wt4PA0+/1cP3aFbkiHkAw6PfwmU98DFcuXUi8w77v4x+9+duxvrEpz+n5Po5vnUIqnR4Lv8PB0PSrVSu4eO55eV9q1crH3/FLv/B/a9naoZR+OTHDLzN3q03mVwPIA0Amk7k7nU6/E3wGbNu25RyHbHwqy6fjuHjF/V8PP5UGwL5qcwtLcFxHwnA0HKJaKbO6QkCqx/3dbVy9dGFsXWEYhl/sdDq/1u/39crkEMBZsMV67oS20l8qldrKZrP/HtoUZXq+2alZ3WXUhD5z971s8lIAC0tHAKKxGffXoadgN247CkGV0MEKUPxOBiFi4NO3o4pTg9o4iGlpjlWFWpqTFWFUlU4BmUTYMoCFYYDy3h7qtYq6r4Rg++oVfPpvP4puR826RUjcErIsC69+3etx932v4ucCLNvBxuYWCsXSEaB4cAv19rUr2L52Ve5funDu3b/xK7/8Hu3hO0spPT/+2Xx5uFsNxEWwRhUAQLFY/H690UKYoZRS3mmauVQmg1fc/yrYFlsuwLJtLCwsgdgWWo0GGo2aUmWUotfr4dK55yapwu5wOPztRqPxIZiqsA7gKX3eOELIKQCbYt/3/aVsNvsfCCFyfWjLYrM+65DTlW4ml8fmyTPy2EFANICnPOPHE9WhFpskbGvnPUgNviAgFPEmQFFBT9uPqsIYuOKqMJpODLCJs8zEz3mg6tKus16roby3izAMZH5CGuKLn/sMnvnKk7wOUYFQNKwlWRN3vuJ+fOPr3yjr0QkhWF5dl8/L5L/DDwE8f/Y51KsVfu8s+sTjn/o37333b31Se+puq0XlXwx3O3S7uRPAutidmZl5h2VZXy+OC9M5OiqkUJzBnffcB0EBhz9YRr9CUOxuX8PVixcQBEylCSgJYIVh+AWuCne0bAlVeClpaiRCyHEAp8W+67rFfD7/bwkhd2th5IgWli+lcteOb6E0w0Sl76dQnJnFJGcAkYw5ElWDLBPqUEQR6vnUf9U2kcHM/YMAeDgQivRNCGEKCOrniUM1EYCRtEz/KPyY2iPj0ov8dTsd7O5sY9DvGXmtVvbx2Cc+hvL+nvwQA8yScF03Zk1EeymsrG3gTd/+3UhnsvKezs7OYf34VqTju4LgeKU4+Y9S4Nmnv8IULCGgNOw9/P4//qmPP/rwOZ6dAMBj9GU8seztAEQLbLheHgBc150pFAq/CT45rP4VjTZULCyvYuvkHVD4U3WIg14P55//2iRV2OGq8C9xgCock+9VAHdBoIYQp1gs/qht29+jhxPgFTC3bQd33HM/CF9tvTQ7y1oW42dI2IrvmEAcA0CWQe1nHAQPUoPR38OBUKQ/Tg2a8NLjjYPgEVQhmRx/LEiMc6i0g9EI+3s7aDYayh+s/vDJJx7D2Wef5pNSBPKaheIDDrYmACBfLOKt3/V9mJ1fkOWezeWweeIUXM9PzPv0MDQ7fg+HAzzz1JcRjIYAe253fuc/v/MnnnvmqRrPziVK6bN4mbpbDkQAIIRkALwavP4wm81+fSqVegf4m6vXy4khdMJtbJ7Eytox6FDcuXYVVy6ekw+iqn+UqvCJdrv9zsFgoMv/iapwTL4XwDqVy+Zl3o/yZ6Et0B2GoXwA5xaWsLJ+DOK65heXosmK1LX/Ue8EWI4BIM/nxO0YBDV1OB582q+Eiog7JQiNbR3AEfBooI0rRTOtaVWhCQrzvGNhAiLNbDbWvYxKeR+Uqvsb0hDPPf0VfPnzn8Ng0DfMYP4xppTSC4SQLf0+6P1Zgfhz7noe3vjW78bWqdPgFwTP87B18gwy2ewRoZisKHeuX8XVK5dkeezv7Tz6y//qZ3+FZ6VNKf109LF8ubjbAogAQAhZAfAKsV8sFn/EcZzvF/t6txb9C0oIwak7X4GZ2QX0eh2cf+6Zg1ThbzYajYcjp59KFY7JdwEMimKtT/i+v5bNZn+JEHJCNKoIZXDm7vvY0EMA2VwBuXx+cvqJHhFYEjMU0cPEjo1XhwIs8leDXByAOqxE2ClACE2ZRcIbAItCMAIxPe2jQDFJFUbTGAcTALh88Tx63Z4B6e1rV/HEZ/4O9VrFeP40VVjt9Xq/0ul0PlcoFH5Yf76Bg7tuEULw0Dd9C1716tfK+2M5No5vnkBpZk7lMaEDt7qOyQ0szUYDZ599WuZ7OBxsv/s3f+Onn/rSF8SiVBcppc/hZepuGyACACHkFQBW+LY9MzPzTqLVy4n6RMCsk7NsG8ur69i+enmSKvwcV4V72ilDAM+DzRp85IIghLhgMJdLpVqW5RcKhZ8A8K0C3tlc/v9n770D5Lbuc9HvYABML9tZlsvlsopFVKGK1axi2XKRu+Ne0uzE9nVi37zc3Dg9cfISJ7mJU15sX+c6ju3E9rUdy71KlmSZlkRRpMTedskll9unzwAD4Lw/zjnAAQazO8smypyfBO4MBuWcGeDD9+vYtHW7u19v/4AUptMEfc1rSfM2MvjxsQTHFvKaeIeSwG9BFrjg3/aBEC5Ihbz2AZUMih4wnxMAtskIw44TBqZTkxMozM+786+US9j9xE9xipfrdxzHZXdSBMPj5XL5o41GQ6ieSKfT9+i6/iFI8azBKIVwZ8vVuOu++9l2fEzLVqzE8hWDgfn4W6X65hwSrF2tVnDk4D5Xo7Eta+4L//6vH3z8sYdFLC4FsJNSWmm6EH9O5HIDxAiAGwEkAUDX9f50Ov2P4PZEQjzVIswA3YIVVkzT/HipVPp24HR5APsvlIGY3/zDANbCQygSi8V+Udf11wPQVq9dj94+FmoZjcXQ1d0TdqgWx4d02KbztngvAV9bIBi2rgXwib8SUInzLxkIZTYYYIZ+EEQAqFqDonyMcFBsPl4TIwQJ9UQfObgfACuhtfepJ3Dgmadh21ar66/BbdVutpMsiURiUzwe/2NIoVvBKkph1/qyFYN4+evexHptcztgrrsXq9esdWtQLsZ05cWo13Fo/zOwbeYddxyn/MD//c8PPfT9b4lQGwqW3yw7H3/u5LIp/wUAvA7bM2DMDaZpTtVqtT8EYPLPXecEIcRlf0ItFeqFCJB2HOfxUqn0qwEwdAAcBrDrQnrLeBGJUQBPifECyNbr9adrtdo/RSIq7entdy/A5CJ2H3lh3sSQElWLeBnlcl/+0l/8rxIsF+UVcJX/+st7BRlGq3Jf8na8xFdI6a+mY7ljUgLj9ppOee8Jf99czkw+hjv+QEkz93hhZcRC5yp/rwoAgjPjY24EQ/D6o5SerFar7y8Wi1+FB4YWmIkGAFCtVg+WSqX3yWqo4zg+DYgQZi+U1emzZ8bxxU9/AtNTZ13AK8zP4eihA7AaVvO1ssD11TBNHDm4H7btcDC0zW9/7ct/JoEhABz8eQdD4DIDRACglJYBiARzVKvVA6ZpfhRuhS4PFIWHDmAXjVA3CCFl0zQ/Oj8//+GAipwHo/xtO07OYfzzAH4GoAauQhNCkt29/YTZkYCIGkEsnmgbEMOXZjAUZe0opf4+I24dvhYgGASABc+n+M7XDIQC5FqDtSIDrKiTGABlP0gHjhV8QCjScZtAUfp+Fqrz2ASsrcCdIJFMQTDf5SuHXAcIId5D2rbtb+Tz+ffWarXj0uVR4NfGkwBOipWmac7k8/kPOo7zY+k6avI2a5rmy4QqlYr40r9/CkcOPOsy3VqtisMH9qFarbQBigrLZz50AI1GA4QAlML++pe/8Jnvf+trJnhaLYCj9ArpuXI5tRBwhVJ6hjDP8zAAlEqlh7LZ7KCqqu8E/HYVYe8QF4rjOD+rVCr/yzTNWemQF8RWuASxwFL6RCjRTf3Ll7s2wEQixZ7qi4pQPcM/89Yz9a9WKaOQn3ffa6qGeCKJWCIBTVXd9USo3iGqsXdcsoB6LP62Uo3FX3kd3z6oFrdQkRdSjyFuaDF233v5hvef23essOO1PI50LEKQSqVRrZRBCMGKwSE8/eROAG55ubxhGH9XLpflgGYKYBTAcen6O0wIKYNlPymO4xjz8/N/ls1mR1VVfQe4OavRaPhSQkVsqyAFVqOBb/3XFzE3O40X3HEPCFhR4qMH92P1yDq3Yo4MgmIepmngyMH9MA3DvZa+/83/+r8Pfu9bR8DSVEcAfI9rPleEXJaAyOUoWOhKPwAUCoXPdnV1DSqKcg8AX0gCl7Jpmv9cKpW+H1h/QW2FbcoA2LiJoijJTDa3NZn0vMnJVPI8AFG293nr6vUqCoU8eOd4ACx0o1QsoFQqQNeiiCUSiCcS0FStGQTd08lAF3wf9ndxIBSg5dkD4e7nXx9uhwyCmAyIfkBDKJjJxwkCKnvbXAxWHpN/XyCVyWJ6+iwAgv5ly6FpOhoN07Ys6yeVSuUTtm3LqqUBZntrauDEH/xVsGwtHWDXeSqVGotGo78N3nBNPPyFNqQoCnRdd+2KlFL89OEfYXZ6Ci979S9A03VQUIwdPwajXsfg0HDT3I16DUcO7neZIQB87UufwxOPPbIVwG4wEK+AtRW4YuSyBUTu9t8HdlFkAKBQKPxNLpdbRpg32hXHcXZyVjgnrbbBc5AvESuUZRBADwBEo9Hr+5ctV8RFF43GoKqL1UGUGVzIZ0TeisW+FQt5l/lZVgOapvsOZVkNlIsFlItFaFEN8XgKiUSC5YCHsUIinSEMCMMAcEEgbMUMA4wzlAnK55QYZCijg2+74DGbGGETqEpA3YJdRmMxaFoUltWAElExuHrN6X17d/+HZVnT4LG0XKbAWnw20EIopXlCyOMArgEvFFIulx+xbftMPB7/E8LSW11njXC2EMIcjHKe/OEDz6IwP4fXvPldbs7z1NkzMA0Da9ZtcNV55k3ez9V8Viflq//5GTz95E4oirIlHo/fWavVvgKm1g8AuCLUZeAytCHKwp0se8CesnAcp1Eqlf6QUjrBNymZpvn/zs/P/34ADPNgKUYXzVbYSgghKQCrwJ/40Wj0pt5+L/c0mUqHMo9Wi/9GDbfLlYoF13Tg2Db27XkKe3ftxKmx46iWyyBgapIAI6vRQKmYx9TZM5g6exaF+TnUqhV2gzT1YVF8f0nAXug5S4jfaSK9bu7TEmInFOeTztHcA4VIzpFwR1NTLxX5mIrijZmQwPGC4wm3OYp9U+mMu27T1qtPcTAE2MPbBItr3bsQGAqhlNYBPAHAtXfXarVjpVLp/ZTSfWJdmLMlaFecPHsG//7Jf8CZ0yfdh0MhP4/DB56FaRool4o4cmCfC4a2beML//YJV+0HULEsayeYig9IDqArQS6rsJtWQghJA9gB/vSNxWJD8Xj8LeVy+RONRiPICoWt8DkYKUAI2QjgTgBZXddHhoZH3jOyYRMAQFEiGFjm2RKBZtW39UsfLXTZoGkYmJmZdN+PHjuMqbP+Eo7RaAzdff3o6R1ggeCE+I8rnUtVVejRGGKxGKLRGPRoVMwrwArhMihZ/W7FCJvVZW+/hZih91pilyGssGE1YNYNmKYB0zBgGAYc24ama1ixcghRuXSWjxXKKvpCDyRvrIQQlEpFnD45BhAC06jP/eNff+QvwWzV0wC+SM+hnSdn4GsBrBHrFEXRMpnMb0YikRfL28l58kBzEHdEVfHSV70B267Z4Y5f1TTW+pVSgACNhonP/+vHcezwAbGbUa/X/8Y0zR/zuQDAYz/PuctBeV4AIgAQlibnVXNolnkwW+Fz1leWsFiMuwFcC4Akk8k3b99x0zWpdBYAkEqnkcnmmvcLeeV/2byegBcfnZqA1bAAEJRLeezfu3vBMUZjcfT0DaC3vx/JVEaM2/dXPlkkoiAaiyOdyTDPONvwwgEhAqpsQO32qcf8uJZluqBn8sXh9UvlfcQxIkoEK4eGEE/4Q52aAdB/3oVUbNtxcOTgs+74v/Kf//77x48c2g2mzeyTtJglCyFkACzQ30W8TCbzBk3TfhXSlRFWf1MugAIAN99+F+6+7xU+Ng0wm/NnP/lPODnqOsEbhmH8nWEY34cXInSIUnrqXOfxfJTL1oYYFErpNCHkCIANgY+ec1YoyQCAZQCIoijxdCa7LZ3J8o88dVkWH9j5P2j+PLCuVCrCsli4B6UUJ44e8jblF78ctgEARr2GM6dGcebUKDQ9ikw2h0yuC5lsjjU2ggSMhFVAqddrMOo19PQPIJlIBZgdH1E7QCiO3YINOtSBZdtwLJv9dWzYPKSFLRYcy3abjblfpQye/HuSAY/CwczkJFaPrPPAtQUjDAJ2s9mCLVpERSKRQq1WBQGw4+ZbB44fOSSqTPcAOGdApJROEkJqALaDh74Ui8UvcWfLh8Hz5BdztgDAzkcexMz0FF7zpncgFosBYJk1n/n4P2DijIt1dqPR+GfDML4nDePYlQaGwPMIEAGAUnqSEJIHUytiAObAijE8Z6wwICvAYw+j0ej1AytWRsRNGo3GQptKNQFi01sSWM/WNBoNVMpFFwTOnBz1FR6ViwWIVLIgODZMA7PTk5idZk7RSERFOptDNteFbK4L6WyOdwwEQAjKxQJSqXQzOzxXIOSvq9Uq8nOzrHSbUJUFyHLg8kDK+ysQkYCBXjFfRH5+FoW5WczPz4I6FHe/9JUACAzTQKVSlmx/8jgWYoRoXseXdDbDGkYRgt6+gR0Avsa/2m7xkDpXoZQWCXO2bAd3KpbL5ccty/pAIpH4E8KqLbXlbDl6cB8+/f/9L7zpne+GokTw6X/5e8xMu45walnWJ2u12jek05+kV0Ax2DB5XgEiwC4UsLCAy0oIi5tcDe5M0aPRm/oHlruAFsYOgcUAUfo08KKQn4MAjVqljLETrI1uWDkpRVFce5MAxiA4ss8s5OdmkJ+b4XNSkMqksf36mxFRVTTMBmzb5mE7MuiJv0sDQhCCYj6PudlpF3DEPgJkIUiodHzbcVAuFJCfn0N+bhaF+TkU8vNwnKZQLJw+dQKrVq8FIQRzs9NIZ7JLZ4QS4Mv9SNLpLKanJkEIQTKVviaRTKrVSsXi10AGrB/JOQul1CCEPAlgM5jmgXq9PmZZ1vvT6fQfKIpyDeA5WzSp74oARRGeNj15Fv/7H/8ahET4tSN+c/vT1Wr1y9Jpz4Blcl2R8rwDxMtYVoKzQ03TVvf1LetXeeiLoiiIJxIBQCTSv02rfZ8Q/z+olEtomKYLlyIhH4CbR2tZlg8IhUQiETmI3Q1uDwNISh2UCgXYlg1V1RjYUfAewucGhB4jY69LxYJvO9M0YdRrMOp1GLUa6vUa6vUq6uJ1jX3Wbs+jA3v3YGj1OhDC8nVr1TKS6UwLAJRNASGqdIBJJpIpqKoGx7ahREjsljvu2fqDbz/wND91D84TENlvQB0AzxIWxL0WALEsq5TP538nm82+LxKJ3M+3c0FR/ObiwShU61Kx6GOtjuN8oVKpfF463TRYmND5Dvt5Kx1AvABCmDNlCEAWAHRdv2lg5Uqh0SGZSjUBUxAKiW9VazC0bRulYt5VFyfGT/LsFCY8h9a1uxFCXGAMjkG8FwApg6MMkA61XSZFeR+bMDWZfxfe3yZA9ICQgMVPWlYDCj/W97/5FZjG+XW8FOFBghkV8nMYd1kiMDszg3QmtzArlMe5CCim0xkUC+z3GFqzdgcAAYjdAC6Y2slrKFYAbAUQoZTa+Xz+Y5lMZlTTtPeCR2AEM1vE33q9HiyE8vlyufx/pFPMAXjmOYjZvazkso5DfB5JHzxnSiyVyW7PdXW7N03KjT0MKUTQtATzdv3rCvNzoNRjU8ePHjKr1epfG4bxWUrpLkKID1EEODYaDZim6apRYdc9IcQtbS+zWdEfhBAFhHK1MaS4AwnEKjbFFAbmYosiBAqBadaXDIaiooyqqtB1HdFo1C3LL3tf9+99ylVzjXqNp90tUtQhrGgE4YUdpNhEWQXv6u6+QRpejrDqTRdMKKXTYPGKrs28WCw+UK/XfwdASayTC52I319VVfG9UAAfK5VKMhgWAeyhV0ir0YWkA4gXRlx1ORqNXrt8xaDKeQZzpvA6jq0WRWkGi7ClXqvBkHp2HD20D/Va7TuWZU0bhrG7VCr9Xj6ff71pmh9xHOdR8IB2IeLmsCwLpmnCNE00Go2WACnE4VVQCABKRNGIECCUwaWp4EPgvUJgWQ2I3NpqxV9iTzBboeKrqgpN06Drugt+wWpHAvAB+AAxPzeH0ydHXYY3Oz3VcuxNv0vgQQZp/IQQZAQgAojG4mvWrt8oyngRSCW9LpTw4iePg4WZAQAqlcrT5XL5/ZRSt2CEeAjKHmdCiG1Z1l8Ui8WvS4csANjNkyCueOkA4nkKISQO5kyJAoCm6zcPrFjJHQIEqXS2DVbY6ob09qOU+ozhM1OTmD47capWqz3GV40DsGzbrpdKpYfm5+f/OJ/Pv8E0zT93HOcn8EqSuSJUZAEmhmG4ACmLLbVAAJUYUiCjJBwICYIZKiJzpWGxPFrCQ0GEiPARwfbkIGQB6IZh+BivsIfatu12aJRB8dmnd/Hfi4UR1XhxBm8erUqs+RmhlwXDGKYW1eV+yeS6m265Xvrq2i94uQTh2S9PQUqpMwzjTLFY/IDjOI+LdeI74WIahvFHpVLpQelQcwCeaieb5kqRjg3x/MUNtdE0bVVf/7Jlui6cKRG338VC0upzeX2xMO8Ck21ZOHLgWader3+rDILqAAAgAElEQVQZLIi2CBb3poBVKQEA2LZd4zfAg5FIJBGPx7erqrpVUZSthJANCPn9hf3Qtm3XHkdt2/X4sl7YSgtnCVz7oBvvJ70OOmBE3T6AoFIquoUKAC/GTl7XrghgjEQiLrjPz81g/OQohtaw+r0z01NIZ7JNdkK/jTAQctPC5pjJ5jBjTIEQYNnywRsAiAIjFwUQ+RwpgAOEOVs2gDlbKvl8/vd4s7PXS5tX6/X6H1QqlT3Sumkwm+EVrybL0gHE8xDC7qAhADkA0HX9xhWDQ0y1Agu1aXamhB4nbK0bcmIYdVQqFVc1O3b4ICqV8o8bjcYEWIrVGFjOdwlMTRsAs2vK4Fgtl8s/BfBTgLU4iMfjG1VV3aYoylZFUTZDaowl2CMvtOsyOUoplHMCQkiOGDZfpjKz7Qr5eV/qWZvSoJQedxzniG3bhwkhKU3T3s3n66rbAhSf3f0khtasc1litVJhHmcx5lBQDAm5CXii05ksZqenAEKQyeWuUxSFOI5DAcQJIYmLmfpGKT1FmLNlGwCNUkrz+fzH0+n0qK7rvwmgWq1Wf7dWqx2SdpsAy+q6oh0oYdIBxPOTXrAeMIQQEk2lM9d29bhtVZBKh8ceeuIG2QXCD72QHEop5ufm3OMU5ucwfvLEbK1W+wHf+gxYVoEI8ZgFMMvBWoBjPwK/teM4RqVS2QtgL/gEYrHYWk3TrtE07T18GxdQBJhBBgkp9KY9IARklthoNNzjlEueytziO7MopSccxznkOM6RRqNxuF6vj1JKLWk/0tXVdR8hZAhAE0ucm53G6bETWLVmBAQEMzNTSGez8ANg0CseZIRwGbJYl0pnoHDvvhqJZG+76971D//wuyKWrwfARc0FppTOEUKeAAviTgJAqVT6biKRGHccp1Kv10elzcfBql9fzCE9b6UDiOcnrjMlFotdu3zlKk2AGXOmRJvjDGWRgE9a6QPJYiEP22pwcHRw8Nk9MAzjyxwIqgBOgZU58wl/+gtwPAAWEpSTFjW4fa1WO1qv10e7u7vfI+yWlFI4tg0oigvQgim5418CEIpwF8e2WftOvm25VKhSSouU0qJt2ycBTFJKZx3HmbVte8owjFHHcRakkJRS2mg0Pqfr+v8Ewlni3t2PY2gNS+GrVSuMJQYqECGEDQbVZD+bBFLpDMrFAgghWL9p844AIF70FDhKaZWD4jZ+TlSr1X2BzUYppUcv9liez9IBxHMUQkgMzJkSA1hV7OWDQy67cVPEwvf2oWArQGRluoou8IwePYpiIf+kaZrHwGyHJ8ECaRf0EHJwzPNFqPpJMGDs4n+jfFsLLD/c9UjYtgVFgBqlUuMlLBkIxeuG0YBCRFtZozA/P//nYrhgsXztUhjxYBDpbQ92dXW9jRCyio3dzxJnp6cwfvIEVg2PgBBgZuos0pnMIoyQSHMKB8VMNodKqQQQN41PBDx3EUKUS2Gro5RahJCnAawHM+W4H4G1ARi72GN4vkvHy3zusgLMTgdN01b2DSxfEY3FQAirrpJMpUJvntaL1AyJME/s/CzrgkAIQa1Sweixw2Up53QKwAlK6cxSB06ZlCml45TSZwA8GtikLr9xHMcFC6+wAl/arHuoBMJurEaDAb9CUK/V5b43BlqDYQPMMzoG1ozsMQAPUUofB6/bJ1ii2EFuBypkz66fuSBXrVZRrVSluRBpLtLv0jQH/3eQyebch0Aimdo8sHylsMdGwG3Ml0L4b3sYwE/AUvDGwEp4dcCwDekA4jkIZ1irIDlTVg6tZp5XeJkpLUGvDYCslMswTcO9cfc/8zTq9frXHcepgYHGSQCHWg5yCcIZpMxgfPGLtm0DPAYPvsDsJQKhFKbTsCwJlCoC1AXgzYCFlBwHcACMMf6EUvpjSulTlNIjlNJJSmlVsoW5WSHlcvlBKjVFEixRyMzUWZw+eQLgY5yZOsvHKbrwBUGRuOuVFiE6sXgc0WgUBAQKIZHb7nrRtdJXeNG8za2EUlqjrEDykcuo+MllLx2V+dxEOCsUQoieTKWu7entd1Vby7JgWxZUTZPU4YDy7NoJm3Vn27aQn58Th8P42CjmZqYO1ut1kRZ2EqxWXVNs4XmIDf6ApKyCs/cBr64MEFAIL3MbqjFkB4X/tdUwIZwTtVr1JFjBDh0sXjIN9rBx+LgcADYhxA6u438bfD8FQIyRxMbndV3/f8T4g7bE3U/uxKo1axkgV8qoVitIpdJ+tZhNIFRFblpHgEy2C3OzzNu8amh4BxhLAxggum1GO3L5SgcQz00GwcEjGo1uz2S6ooDnHTWMOs6eOY1UJoNcrtsfetNkVBQ3nvd+fnaOVzUmMI06Dh941qzV"
         +
        "av/FN5gFMEYpPRM80nmKzBDrYi4A4PCcaAJWHzGsuIPPnhgARBkIwY/jNTciKBXy42AhQleBeUGXbAbgkgYrgIBSqTTb3d09QwjpBZptidNnJ3Dm5CgGV4+w95NnkU5nFnSchDpXJHDM5HKYm5sGAUHOn8aXIoREKaXnl6jdkYsuHZV5iUII0cE8yw7AnClTk2ew85EHMTfDbgbB+srFIs6cPoVyudS2+lyrVlnRUf7+wLN7UKtVv2vb9jyYA+EUpL7VF1Bkx0xAZbZAiALmWaH+OQRU4zAV2T9nZnOzGw0IMJ2ZmjoJlguuIGC/XKIU4IW4UMMwfuTNgU1Pfjg99fhjDNwUBdVKGbWQXsaEeI3pvV4r4WaOdCbrzl/TYwM3vOD2QWlsFzyNryMXXjoMcemyAozPzWuatpVwb2alXMLeXT9DT/8A1m3YjGSKtR2ljoP52RlUSkV09fQgFhe29kDIDWHOi/m5GYgWfVNnJ3D29PipWq0mVK9xAIcvUqCvC4iyykwphe3YLvMTYTehqrH4G1Q3fa8JGlYDFIBCFFA4zsmx46fAPPYAYLzitW+8p6ev/1rHtg3btk3btg3bttjSsA3LahgNq2FYjYZhGka9kJ+fPztxem5marICFnS8FgAqlcruaDT6IkJINwC3yIFI7ZucOMNZ4hqAEExNTWIknXW95ouryX7mqCkqkqk0KpUyCICrr9ux44mfPjLO59WL86ii3ZFLIx1AXILwm34lf0uTyeR2AG7HO0II5qan8MTsDFauWo3hdRvddqCNRgNTk2cRjUaRzXUhnkixY0r/FOZnuXrK7JD7n3kqmJ43xpeLIa0ZomVJ4EclkGgTCKXQHEIIrEbD3a9erRcbpjkIFiZiA1jR09d3XzbXdQ0oheczoaCgEOvYeup9RgHqOIZlW7PjY6O1SqVcNk2jNDN59nR+bsYFxEgkAkVR3PJmu372EwwOj4AQgkqphFqtwh9mAvikuQVUZL/6zJxN2VzObWI/sGzFDgDC1NFNCCGd7JDLWzoq89KkG0AcYKlvkUjkblGJRfS1ABgrHB87gZ0P/xDjY8cB6tUQNA0T05OTmDh9it04XOU0DdYiUtxkhw88i3Kp9HAgPe/ARbyhZECsyTZEltfMbnpResynEit+NdkfskJ4QQfPRNDggEgIQaVSLoIFjafAYjp7dC22krpgSMEATywIWQ+e70yikYi6on/5irXZbG57b9/AbRs3X70tGov75iL/VmfPjOPMqTEOdMDU5ISkJnuqsiLNJUxdFnPL5rrcCIN0JntNOpMV6ZMamI2zI5exdABxaSLYIZLJ5B3gjcUVRXFr8clAYjUaOHLgWfzs0Qfd1qAyS5qdnsKZ8ZMol0qYnWFl9KEQ5OfmMHb86ELpeW0LISRKCEkSVpVnIXGdKkHjv21Z4BSIgXtT3+TFgJD4QnIsy4RgYJVScQ5ezrUZiURINBbtZqhHoelRN+tHVTXO8IgLjAIMKeUMEhSxWByqpnPHFMWKVau9uYTYEp/c+QhzFBEF5VIJtaoUl9hU6cYfmhNckqk0VI21WFCUSPTul7x8q/RVXvLwm44sTToqc5tCCNHAA7EBQNO0l4nX4uYSZatEtWpB5qqVMp7Z/QQSqTTWrN2A5SsGAYXZ4SzLYj1F4OINnnn6SdTr9a/wskxVsDCbpvS8BcYaBwsLGoDESgghRxYI0JUZot+GaFtuiM35FHcQINgwGyysEQRTkxNJADeBZcrke3r7VxFCIkw9BpatWIlYLCaxQF79hrIufbbNOvM1rAbsRgMNy0KjYUJRFIyfGoNtWejrH8Cp0WMNq9HQgGZb4sT4KZw5NYaVQ8NsTGcnMLJ+Q6iajCAIirlLSzabw9zcLAghGFm/cQe8HkA9uIBVtDty4aUDiO2L8IIiFosNEUK2ttpQxLzJTX4AoFouYd+eXTh+5ABWr92AlauGm6rhHDu8H4X5uV2maR4F0wuFqrxgeh5hqYQCBDMtNltPWBpZ2E0pO1WaArMZGABUtqmxE7cNhOJ1o+Gl7U2eOb0eLNUMABBPJDy2RwGNMz1ZhRaACPAGWprOWFmMc0RK0ds3gFKxgLmZGQAK+vqX5SdOn+oT8wnaEh9/7GG8dvUaEMKa0NdqNSSTKb/jBCGA6NpTCRzHxvzcLKrVihur2dPbtwPAJ/n0soQQVS5I0ZHLSzoqc/viPjyi0egd8geiKGmwUZMobS9nSQBArVrFwWeexqM//A7GThx1iydUKmUcObi/UqvVREXjSbD0vNmwAXF1eIgQcgOA28CApRUYCllDWOhQUEIZIsBYrMjqICIWcUHV2J+mJ9vjQFhQNkdNzM/P+QaR7epm4OewBwshRALE9hZQCuo4yHV1gTljHPT0L6tTSvPuZAO2xDOnxnBmfMwFwKmJM5JZwEurDAu5Meo1jJ8axb49uzE+NspaIRACAgWxeGJk45ZtchXtxUwXHXkOpcMQ2xfXmVEsFj+fTqfzmqa9C7yxFKWUMZ9AG1BCiNvjQ6jSQgyjjoPP7sHh/c9izboNmJ46i3q99oCUnncKgZaQhB24Hyw4vAvsoUbAbIDuGNOZjPbil7/6xuG16++MxmIr/+qP/uf7LMuifPvh4HERCLsR43er3QAgYIAGIsUitsEIBbskILBMUfILsCzbVykbAHJdXS4TFOxQdqow4shBj49PvIZUTJZSimQyjYiqwrJMKEpEN03zwWg0+hqgBUv8ycN43dAIQAhKpQJq9SqSiVQoK6TUQX5+HrPTkyiXSh5rVsB/Dlj5+dlHn971+AOH9j0jo36HHV7G0gHE9mUCDIRilFKnWCx+Q1XVB1Op1FsjkchrwL9L0SNXqM2LAaMoiX9o/zNwHOdQID3voEjPI4REwZw6K8GcOV18SfLtrVg8Pnbf/a/dOLJu453Zrq5bFaIkKAeT173lnXd/4TOf+iHfdpAQMhpI/WuZywywbJWIxrCXUhZDuBQgFN9Do2G62xTzc03VsLM5zuoohaprEuAtHRBBWFe8ubkZEEK0SqXyhK7rdxNCsuK7l22J42MncGb8JFYODQMEmJpgtkShKgOsHFt+fg6FQp6FSPnsi4BpmKUjB/ft/PEPvvvAiWOHgwH00zi/wPOOXGTpAGKbQlnT8N1gbSDTAMBLtn8iGo1+I5FIvFtRlFvF9gL0WgGjqqowDMPX86JWq32Vvz4Llp43QQjpAisksQIeCKbETpGISm6+7YXrtmy/7uoVK1dtjWhqgiOFa4ujANau3/RWVVV/tABLDA3MFuLYNqCxZlngJcCWAoSCQQlABAjyAXUZALLZLhf4GEN0XBAMA0RvnmgCREKAWDwBNaLCViydUmpzlvhq8RsFWeLORx/C6976LhAQFAt51KpV2JblA0F5bsKxcnL0BPY+9fjBnz7y0GdM07DhN0GI33RfJw7x8pYOIC5BKKUVQsjjYFWy14LXEDQM44xhGH+UTCa3R6PRXyeErBX7tAJGcV9omiZY5X/Ztn0cLP1sHkCJEHIHGCPMgYGgG9Oz4aqtfbffde8LVg2v2a5pWoq6QIEmMASl0HR91Wve+LY7v/S5T4smQ0GW2NKpIuYhiqYKG2IzEAKhgCg5YBqNhqtmz8/7TaNKJIJkOiMBouZjgAuxQTF3T8VmY6GUIpXOwDAMDQA4S7yrFUs8NXoME+MnsXLVMIsHPbjPB+zyvAyjjgPP7sETjz2MyYkzoJR2cTAE/70oWNWeU5RSf1vBECGE9IF5okWNx7O00/PkkkoHEJco/Al/hhAyCcayVoM7pyqVyp5qtfrrqVTqPk3T3s4vcADNwNhoeI3OCCFHqtXqp8DU1mUA1gBYhwAIqpqm3HXvy7Zcfd0NL+ju7VsL9+YXIAGAUug8GyaT68LJ0WOoVasApVi74aq3qar6kMQSV8OrwrIgQxQVbwgBb1av+AEQ8AGhAEFfqAqAhmm62+Xn/Awxk825ThQ+3/MCRDHWWDwBTdc0vq1lmuaPo9HoK8W8mljiIw/i9W/9JfDZueMFCBqmiaOH9uPgs3tw4ughXw9kQshAJBLJ2rY9CaYe76OUng29kAJCCFkPL31RyDpCyBiA8cWiDDpyYaQDiOco/AI9Rgg5DebdHeDraalU+raiKN9PJpP3apr2JkLICrFf0LECwK7Van9DKVXA1PEhMHulq1otXzmYvue++29ct/Gqm3Q9mhWAAIkF6rqObK4buVw3YvG464To71+OsRNHQQFouj70qje85c4v/8dnZJY4xlliSy+zGLfLCuX0PRcAWwCh7zWBKanM83P+oja5XLcLaKCApmqhILgUhigeEqlURlFVVbUsy6pUKj+LRqO3gRdcCLLEseNHMXH6FFbygO5Go4Hjhw/gwL69OHHkoK8ZludkoVAUBbFYLFepVMT3mwNTlRcUQsgAmsEQYOXQ1gMYJoScBGOaHafMRZQOIJ6ncDb1DL9gN4KHvTiOY5VKpW8TQr6bSqVeqGnamwkha4L7W5b1QK1WcwBcB8Y4T4GD4c233bnmxltuv2XZisGtPH4QMhgSRUF3Tw+6enoRjyc8G5sUgpLJdSEai6NWEyxx01sllhiBxxJd1cxxnDoAl/kBPJ/ZVfcR0kagGQhlZggOGrZlu6EtQYaYzXW54KeqEXefdsDP50xxGSJxbZCxeBx6NOrw9qaWaZpf13X9nUA4S3zsxz/A9utvwsF9e3Hs8AFW4Tv89w8WA95aqVSELXjRzBTCAv43ivcrBof6unp6+/fteUruh6KBmWhWE0JOAThJO72UL4p0APECCaW0wO2LQuVN8vUO7438UCqVulnX9bcQQjbxz2aKxeIuMEdJBKzniUEIIb/zx3/5oWxXV78P4NhOiMZi6O3rR1dXD4iiuA4HDzwASh0XKPoHlmHsxDFQCmh6dPX9r3vTC7/6hc8+xIc+yNWyUBuiABrbsVxGSCl1A6vbAUIBnKwCOACwOo/Vqt+sls3lIGyhckB2W2zQ9UQDwowgj58CSKUzhWqlkgaASqXyI13X70cLljh67AhGj4XXdJXtwF5gNhNFUa4jXg+VOCFEE+BFCOnn14UFoEgpLYAxQDcu9Jrrb/xALJ64eXhk7dOnRk98bu/uJ5/2zgwV7Noa4prJWJi9tyPnLh1AvIDCb76zhJCzYLGCa+ClzlHeF3ksFovdEo/HX1Sr1R6UnvQmmDNlC6X0lrnZ6f5srssDBcI8sL19/awai8QCmwHRD4qZXBf0aAz1eg2UUoxs2PRWRVF+zHsHC5Z4VppHs8pseSqzAAKgPSAU+zXMhvt6fq451jyT7QKFwxmiBuo4C6jHMhAiFBCZcg+IfzLZXG3q7IQOIOo4jt1oNL6oadqvAeFVtWWRgS8YgC99b6OWZX0dkt0XrNI3AbAJUi48P6YNplaXAOCGF9x+RzQWv5lSCl2PXbN2w6ZrVg2P7Dt96uTnn35y5+PSrhEw08ogZ4wnOqr0hZEOIF4E4TfvFIApQkgPGDDmwC7i3nq9frxer39C2iUFphK9jG+Hwwf2YXhkvQuGV23ZDk3XA6C3ECD6g5n7B5ZhbJRV3tH16PD9r3vTHV/70ud/zM8/COYEAOCpzLI4tgXhSZ6anMDczDRUTYOmalB1zX0dUVVElAjvP8LUUCWiQFEU1Os1FySD6jIAZHI5F/iEh7m1euxnhl5ojrSOQLK1AtFoLAYG/KsBRMrl8je6urreCMbQXZZICPGBnrARtgBC23Gcn5im+TXe51qWPKXUIYQMIwCGYE6tLWCRCpVMNldaPrjqfZLpGACg6/qWNWvXfWTlqqEjE2fGP7f78Z8+JoXuCMfYckLIMQBnOmE95ycdQLzIQlna3SwhZB2Y51iW1QBuAeul68vvO3TgWdz7slex28OhME2T5euGAJ4XoxfyGV+fyXUhGo2iXq+DUoq16ze9TVGUhyWW6N6wjuMYgAcEAEvfY3ZDAITAdmzYhsPU4Co8Rsg/F388RwzczwhpdqioqopEIin8Ka6HuV1A9KnKHBz59w/xTtO0KFgTq2UAFMdxDM4S3wN4gCjyyx3HackGAcxalvWtWq32TdM0w1Ir8wB2E0ISAEak9SsAVMBU5yhfl7zm+hvfoShKt2C0zJ7pMVVN09avWr3mj5avGBydOnvm87t+9tOHHMcW4KeDtV8YJIQcppTOtxp0RxaWTi7zpZMqgKNg5f8pgA8AeC+AaxAAQ4BVYCmXii7IFQvzoWBHQUGd1mDoLQ76+pe5AKnr+vDLX/MLt0unXAH+gLRt22eXopSiUi7BqNc42DFQU4hQJRUvm4M7TNyy+5BUaKlk1tysHxAzuS73XJQ6HiCGzGPx19RV66kLooCqaTH+3Z+FFyr1dfB+1QBgmiZM04RlWaFgSCndYxjGn87Nzb21UCh8JgQM58FapO6iLBJhE7z7LALgDwB8DsCvgDvghteuX9Pd23eDGHcsHsfylYPIdXVDUSK+B5uqqsMrBod+96Wvet3/3n79TTcGzp0GcD0h5GqyeLm3joRIhyFeeqmC3TBdC21EKcWRQ/ux/bobQUFRyOcxsGxFS8AT7CiMHQrgzOS6oE+cYcAGCJb4CGeJALN7ngEDDYOnCwIA9u/djf17d7PQkngCiUQS8WQS8USSvU6kkEgmoOk6IooKVVOhRCKIRFQ3ZVFVNUTUCBQSwVyAIWayOY8RgjFGb27w5tKCDbqaIrctiuO47JJSqKoW46dzazDatm1YlvUlVVV/1T1P829x2LKshwzDeNgwjMmQn8sGC5Uap5SWxUoebiX3Unk9eHsDALcDeEEkEtm1acu2dZRS9txQFOS6ugEQJFMZJJIpVCtlFAsFWJbnWI5EIkOr14x8ZNnyFU8cPrjv4yeOHh6TztMPoLdjX1y6dADx0omsxlhgvYZvWWiHwwf24errbgAoq6nYaDQQiUTaBsQm1giKvv4BjJ8cBaUUmq6veemrXn/bN7/6xUfAQLAPzPZpAagrihINsiTHcVjbzkpZsjq2FjkAvVwut1RBs7ku11kSYTHUzSAY8tpVj6kfKIWjhR8IFBQRNSIAXrBEMa4HcrncL4AX6uDnPm7b9kP1ev0hwzBa9UKpgPW5mQiCDmEVhdZLq5YDeHtgf3X9ps036XrUBeJcNserI3kgn0imkEgmUa1UmoAxGovdsHX7ddcNj6z7xtO7Hv+3+dkZUS1Dti8eoJS28Wt1pAOIl0gopTVCSBWA6DL1JBYBxKOH9oM6Dphn10GpkEeWV4NZEjuUADGdzULTdcYSKTCyfuPbFEV5NMgSKcvdduPz+ByWOufAW0pabZvJ5lxQEwHZfhAMsEEZCIEQTzRbRwiBw0E0oqhR6ZRzYL9FzLbtumVZX4pEIi+ybfvHhmE8VK/XxxEuFOxRcGoRW90GeJXAAeA34dkMAQDpTBbrNmx23+t6FMlU2ve9ya/jCcbIK+UyioV52RseSaUzr7r1jrvvmZ2Z/swTOx99wGo0xIc6gG2EkN0d2+Li0rEhXlqR7U1PLLZxpVzGmfFTzD4GcDuiCKcJ2M2cxWyI3K4GoK+v3wUUXY+OvOT+14qiFA4YIKrgFW9EMQpd1xGNRqHrOnRdh6ZpbpEKAZqBAGXfXBzHMRYCVFdlplQCxPNfwHOvQSmUSCQmnVKBVL26UCh8cW5u7lcLhcJnQ8CQggHoAQAPU0r3LgQuPLJgmbTqXrDAe59sv/4GKBHFBfhcd3co8xeLWJdIJjGwbAVSaVb60v1tFZLq7e9/770ve+Unt193g2xfVNDs0OtIiHQA8dKKDIhnwdStBeXIwX0u2ykWCwEw5ODohDsVWi2ZbM4N4aGUYmT9xrcrikLAAFEBA8XQMlUC7BRFceP2VFWFpmnQNM0FTAGaYolEIgu2Tk1nsi6LjbgOlfA5NTHf0MXhDwDibq8oShAQJ8CKaQDBeBf2fh7MCfYIpfQpSulpukiGCCEkAubxFZIF8GvB7YZH1qGruxcsfpsilU6z2MumeYjIIT84EoUgm8thYPkKxBNM6RDbRiLqqlXDIx+5/a573ykPbaFxd4RJBxAvrczDX3fwycV2OHJwv3ulN0wT1Wql6aYXDHJRUBQsEkBvX7/LnKK6PvLil7/6Fmls/ZBqIlqWhUaj4bZEsG0bjtN8rqDI62zbbkkP9WgU0VjMDaJu8jA7wfkG2bH32uHrBQgS4qnQAUCMUIZGu+C3huYBHALwKKV0F6V0nPrrRi4ma8G6Bwr5dQSqmMdicWzaerULeJGIinQ2uyi4hy2RSATdPb3o7R/gYVlwl3x+/oD8cyxhDlesdGyIl1AopTYhJA/P8/gEgFcvtM/4yVHUa1VEowwwSoUCex1kTK5KBf/6EBVMsER9cgKGYQCUYmTdhrcTQv6Og5hCKaVyiloY4C1FbNvWWn2WyeQg0JBSyrNUqC8GkYbYC8Nsh258ovvXC71RFCLb8CJ8HwfAnvOaHBdCSAasdqWQHQDuCW635ZrroEY0d8657m5v/ud4bp13JWzw1EPbtqf37XlKNst0nCptSIchXnqR1eY9ABZUwRzHwfEjhzkDpCgW8guojx5LXFStBNDT2+/up0Wja6++dofbOOt8ATAolmUlWopZgKQAACAASURBVH0mMlTEOVVV9qS3bwpoZpXCIUW5g0VpAsQLJTw97yp4qmkUzJHik4EVK7Fs+UrwRxjiyRR0PSo5i85hrpTCtm3UuPYASlEq5L8jOcooWDhVRxaRDkO89DIDLxzDAItJbDK4y3Ls8AFs3LINoBSVcpm1BSVKqBfZA0oBjq090ulsDtrkWZgmY4kbt2y7b89TT/wzABQKhf9QVfVTqqpakUikW1GUHkJIN196CCHdALp4ALAOqUBBmNi23fJaE/ZDgEpFYeVwmnA2KDNIlxHK24K66XuUAkTxBStfUEAEC3GRG9G/C7wknBBVVbH16mvdMSqRiOtMcuUcn0PVcolFJLCKZ/T40UPfkT6eXqLaf8VKBxAvsVBWdduAF4LxBBYBxKOHD7o3NYWDUrGITCbE5tSSZQTUaCnGrae3DxOnT4FSit6+gdWbtmzbfHDfM/sppXaj0dAajcYhMJvaYkIURdEURdEVRdHB8rf7CWu7OeQ4TkvTQCaTdcHNS09cHBAFCC4EiKJLIADIgeYAFDk18XwkJD1vPYDXBrfbuOVqZivl58xlu3h6JNCEhEsZFgEqlbJrgzWM+hMTp8enpC1OL+FoV7R0VObnRuQ0jUUdK4X8PKanJl0gKxULLVWncJWrtRqdyea4E4O1/bz+pltvB8umATyPcztCHccxLcsqm6Y5Z5pm0TTNScMwTpumueDtncpkXceR52k9R1U5sIiq2ZQ6IKx3tSwXiiXK6XkKgA8hcG91dfdgaHiEAz0QjcURi8f5bxIy1yX8Z9TrzHbIv8PZqclvSaeug4UMdaQN6QDicyOyHXEUbRi8jx05KNmHWgNia6AMiV0ULLGnD0KVznV3j9z9kpfnwFT5g2BhKUcBHAdjGtMAimDq/kJAJ7OxBQulZjggUlC/h9lZJG+5ZbiR45uf+9rPEIELAIgt0vN8MX9EUbBt+/UuYBECZLsku2nArNG0ONIS8nmlXHLdMY7jzO/b+/RO6fSn6YWgwVeIdFTm50bmwMBEGOCfBPDShXY4dvggbrj5NlCwQqv1eg0i5ctlFI7fRtiSOcqqJmW2xOmpSZimAUqBkXUb3vGj735zJzyHT4RSeixsXIQQBezBKi8qWBaI6Bnd0qESi8cZCPIxRaQc5vbUY/7aNRcIVZv9JaIrFgCCC8sQW6TnvSO43dp1G5BMM/MiBUUmk4NCIgjDKbrgMwbNmrVDec8ctm+pWPyeZblZKh1nyhKlwxCfA6Es77UgrVpUbT554hgaDdMFiia1uc1MFQGcrLS+BzrdvX0usOjR6Po7733pzdLpVxFCQh+elFKHUmpRSk1KaZ1SWgWLZ6wCKIMVPx0I2xfgDhUJ7NSI2t482mXGgOuhR7PKfL7XfzA97zcQSM9LplIYWb/JHY+m6UgkUz4HmMxsBYtEq/kElmqlIseE0rETR2V1eZZ2KmovSTqA+NyJrDY/BX/AdpNYloWToyfcG6FULJ4bSLQAznQmC1UTYASsWbdBLkSgghW3bVdkRqiAMadQYR5mBliEIKR4RYh6zF87Mvttmhe3m/KwG0opCMUFU5kJIb3wp+e9CMD1we22XH2dr66kXAW9GRRlrGsGPzRtA1QqJQb4AEzT2HP61JjMCDvOlCVKBxCfO5EBsQyWJ7ugHBfeZgCVUgmOYwfYUBvqchjYCJbY0+fas3Q9uuGFL7rvJun0Q61YohBCiEoI6QJrljUAFqR8AxYwzaQzWcBxAg6VNtlfEChp8DV3qnCwBLkwgMjT8zZJq0LT8waHhpHr7nEBK5lKQ1XVZvNF0+/WnkPJNA00GiY/OsXczLTMDg34nXcdaUOuaEAkhHQRQtbx2LpLnetZgj8oe1G1+djRQ676Zzs2yqVy2wyQBm/CkJsvncm6dQgBiuG161uyREKIxr+31YSQbYSQWwDcCcaStoFV4O6DPxylSdKZjAsKnv1wIUBYuChs8LvggYjidBfKhhiWnpeVN4hGo9hw1RYIsIpEIm4lmyD7awbGUHLIFum/aqXsfuDYTungvmcelYbQaSdwDnJFAiIhJEoIuRHs5h0GiwO8nbObSyL8YpVZ4qKAODczjUJ+HsLWVC7lmwDg3FRnoV5SdPX0uqqZrkc33n73i+WqKUMc/G4F8EKw7030pJbVZJmJ9baaj6brSGdy7s3uZ4jth904LefmiO+azw/RwIPvKj6fVYSQdDsPxZD0vOsRkp63cct2lw2CUtZiFZ46HGS6aPP387Z1UK14ee2VcvkHhlGXH7AdZ8o5yBXnZeaZFdcBCJZY1wFcRwg5SCm9VLaXWXh2qENg4SyZ1psDx48ewvZrb+AexRL6Blg2CkRWSojajFY3F4LbMcY2Mz2JRqMBCoo1a9e//ZEffU90fFOxgIOEC9F0PdnV3duVyWYzADapqspq+cWTiCcTiMcS3Lus8rGzseiiiZbElHzeY86kPE8ydecMShkP9MAPXE1234MCiWQyWimXRSWfKJ+PmJNFCCmAFXjIAyhQgapoPz2vr38AA8uWu+eNJ5K+uZ2PiKlUqxVfsd3xU6NBZ0rtvE50hcoVBYiEkBQYGLppZldfu6Nv7+4nRRwgAWMNKQCHL4HKITNEClZ55a6Fdjhx9AiuvnYHKKWo12swTROaqnLiIFe9wZLA0GUfYEHEk5MTAKXQ9eimW+980Y0/eegHj4N9P1Ewz6oOQOvu7etZNTS8tqunb006k1mdSCZXaVo0BwFewoMMeOzG9SrDHZ+qqYgnEgsAYmvwc48NHxsEpaL8Fz8OgJWDq4cPH9x3sMXXq4LFTIq4SYcQMgdgEiz+chD+9Lx3wu9YQURVsWnrdncMSkTxSpu5V9P5X1bVctk9itUw958aPT4qfdxxppyj/FwDIleBk2AXcwzAtZDm/NZf+rVbdtx824cnJ05/82///A/+xTQM8chdBSBJCHmGLlL/7nyEUmoSQkrwbrInsQggnjxxFI5tAzyXuVIsINslFRYVYTWCSS0REClltsTZ6Sk0LAugFEPDa375J0Cxq7unb3BoeLCnr38wm+tamUymBlVNz7ogxybF2CrgG4MLYlIMIduCIJlK80rg3me+8bfLBtEMiKqmgigKHMcCpcC6TVf9w9oNm4qGUd9frVSenZ+b2Td2/Njher0WluurgKn8vWAPgEGwcKk8WGri64I7rNuwya1MBLDvUvYyX4hnrNVosPxzruHn5+e+LX1solPZ5pyF/DzaXblafDU8oMmAXdQnwfqF4Jff98F7t11z/X8HSASgKBYKuz75D3/9Z6fGTpSlQ1UB7KGUVi7iWNeB2TEBlvHwhcX2eeM7fhkrB1eDgiKdzmDlqtV+cAuqmWHAJwFnmGqdn5/D1CRvJUIpTLNRUlU1DfjByGVxfJ2PAYJRSlFMVjSdikQUKEoEETXCK25rvv08QAyAYOC1yx4hgEYwT/+6YqGAYmGeq9qQ/xHntBoN83C9WttXKub3nT419uzc7IwcJwowW6nMDt+HQChSNtuFHS+41QWqqB5lNtkQOZ/7rlQsMIcKO0515yMPvbFarQgzwBil9Mg5H/wKl587QAxRi0UYCAELRTj+vt/68H3rN27+dfDaIOImMoz6+Ne++Lnf3/noQ3IlawvAM5T1V74Y4+2CP37t41jEM3vTrXfglhfeA0opIoqCdRtZX45mQBRz81e9QWC7MEB0HAcnR4+hYZrevhKieOcCQIGIGoGuRxHVdWh6lAGgqiKiKCGsFE3v22KFLZmhDJAh6xyKYjGPcolXhIHEXt2/Qtgru2GNV2uVnVNnzz58/MjBaUqpDH63A3hF4HfEjbfcgRTPSCGEoKdvgDeMCooY+0K/sl+Eu4dSYHpyAqKyV7VS/sbORx/6e2nTxygLju/IOcjPFSASQrLwq8W9YE92N1r/l9/3oXu2XXP9i9m75hvQsuzyzkcf+rOv/OdndkmHpgCOUkrlVo8XaswELFxF3Dm/AuCNC+0zsGwF3vyL73Zv6NXDI4jFEz5AlMHNWxg4ynMOA0OxWFYDZ8ZPwajXPTCkFIoagR6NQtfZEo3qUHiGie84gO99e4C4ECsMV4tlNZxK6/yAx4DRNAyYpgHDqMM0TNiOlOUWZLv8j2VZ+WJ+/pmzE6efmTh9qkQp/RD8GSoYHlmHkfVeaGI6m0EymWoNeku97zgi1mpVFOa9di4njh567+jxo4IRzlNKd4Xs3ZE25ecGEHljn6vhAcsAgFcBeCWALxJC9r33v//u/es3buYNlSgUomD1yDrMTk8hPz8rsyjn6OED//Lxv/+rrwZOMwHgAJU8jxdo7NvBYvYA1rj+o4tsj1/9b7/FemlQiu7ePvT2DbQBiOIB0OyRbrW949iolEuwbQeRiIpoNApFUQIsVAIiHyD61XYBekFAbGaFQTCFty1CAFHePgQI4Z5POi87JBqWCbPOQNI0DFhWw4dVVPoXlMIw6tbkxIQ6dfYMCnkGTIlEEjfeegerUQlA0zX09Pb7QK/5LqOt3zYF/3gr5mZn0DDZ892yrKOP/Oh7vy5t+Cyl9Cw6cs7ycwGIhJABAFvgxVX2AngruFqjKBH6K+//4MTmbdeuYB9TRJQI1m28Csl0GtShGD85ionT4z5mMj119tv//Ld/8bFKuST33C2A2RUvWMFNQsggvMwHFcBX0BwW5JOX3P8abNq8DZRSRGNxrF6z1mN9bRd5CFGjg9v6joMmdXshQGxihC0B0WOCTQDXgg02M8OlAGGQBXp/HcdhxTNqNdRrNTgugwySOop6rY7pqQmkM1k3zhBglchVTRWbSXu0kuAn4eGQjmVhZnrS3WRudvYf9ux6/AH+cQOsGdYFfVhfafK8D8wmhKwEsBXeXLoAvBscDFVVxS+99zeIB4YsAHjD5i0uGFJKsWJwCMMj69yCopRS9PT1v/RDH/7Tj46s3yhnIWQB3EgIkQ3s5yuyfVI0sV9Qxo4fdcGmXqtyZkOXGJwdXhKsNWNcIFg6pOmUE9ocir1H01gD2yxlHqHjaXPcvoWx72g0hkw2h/6BZch19yAWT/C2qv7to7EoBoeGORiy7yyRTPGMm/bMEu2MjR8MlWoF3BgAx4Fx7PDBH0qXxEQHDM9fnteASAhZDX+gbA6sOOddAKAoEbzrPR/A1u2ez0LTdWzcvBXxRNLzsvL/unp7sf6qLSx9TVzgicTWd777v/3TbXfdKzs6YgB2EELaLZ66oFAWRCsbwtuofnPcx7LKpZLEppYCHsKm2C5otJtWdz7HWeDzJQHlQgDexvZgKXiZbA59/cuQ6+pGPB53wdEPcKzaN7MbBo4bAEWxiP2CS3AFO4bj9kyh7CH443KpKEc/dGIPL4A8bwGRELIW/lp0OQC/B+Bm/jne8kvvwdZrPDCMxmLYtHkborF404UqlkQiiY2btyGRSLr7aZo2cN8rXvP3r3/LO2+VzhcBcDUhZOQCpUHLifiLNrGvViuYmjzrjlsGxKUvLYADfuDAIttjQRCSK9X417mpd04QZFoXiF14LEsFwgX2l1q36joHx4EBZLsYc2S9qKOIJxLIdfN47lbfZcj3FbY07QeKeq0G2xZZSRRTkxNyZkqBXsTQsPMVXgzjeSHPy8BsQsgasMBYIV0A/hTARrHidW95J3bc5OFXNBbDxs1beb7sAjcMKFRdw/pNmzF6/CjmZ2dAKQUhJHbN9Tf9YXdv36c/8bG//rx07hEAKULIPkqpjXOXWXhxbRNgT/yVC+0wdvyY21+5Ui55oCSADM03YNh8/evDnSOh+wMtbIbScXzsKNx5Ih8bQOB4C9sL3eOKY7pjgrePzyHjfy/OJ/91jxPymu0N6LoOXdPd9+6/8nHbMyC2FqkuRbVScd9Ytn3yxNHD+6QtLzt2yIvnjoBl/cQIIeMATtDLvNnV844hEkJWgVUbEdID4K8ggeErXvNG3Hbnve4Gmq5jw6YtUvEA76ZrxXQIIRhesxbLVgwC4jlNQFYNrfnFD/3un/xurqtbLmDQD6ZCB6upLEWW3MT+5Ogx9wa3rAbshmRHbAcMQxnTeai952L3W4gVLna8pbK9Rd77wL3ptdPM8tDqmIEHgNi2HVMGmre1LRum4fVMKRULcmaKBZZaeNkIIWQ5gBeAZfbEwaB9FYAX8KSJy1aeV4DIv+iN0qosgL+El+mBe+57BV70sle6G6iqig2btkDjyfVhN0FwkRnQwPLlzNmiKAC/AbNdXXf92gf/x99u3LxNTkNIgzlbfGWg2hXKDOLz0qoF1ebunj7suPlWuGxnEZBfCPwXBJEFbmIEtw0cA02gtUT1Vj5OW9su5bh8CXP8yEAXOn+/+t/6uw+pgL3If83XIzzbIQAH1Bo7fvT70qVwlp6fZnLBhFeRugYs4kML2UQDcM1idTWfS3neACJ3YGyWVmkA/hysHy4A4NYX3oP7X/dmd4NIJIL1m7a4rR/lJ3cT+LW8qYBMrhvrNlwFVdfEZYtYLL7h9W991z+98EUvlQuF6gCu58B9LiJ7m8fA0wxlicbiuOOeF+ON7/hlDA4N83GyQqtKU7XphUBvsflfCPBpAYALsdJ2WJ9D4bSyL7bJUlvPfXH7YzMAesDnB1A0nXOxxb8v279aq7hgadTqjxby83Ja4WWhLvNmWy9AoNzbjptvffENt9z+cmlVEsz2fqnrj7Ylly1Sy8KDrrfC8yZHAPwhWE8LAMD1N96C17/1F919IoqC9RuvQiKR8NXLQ4uLNXwR2ziIxeNYv2kzThw94trr1Eik+457Xvw3/QPL/vZLn/s/IgRCAbCFpxAepZQuxXpkgakYqwCkwDryrePfAbZuvw433fpC6NEYPNscoEd19C9bhrCA67YAcaHtgZbH8QMAmgAB4jsMsUFCPq5sK3SP4R2v2fYId738PYTbDFvYB4N/Xbuk/Npd4dkDqfuP/NK/zvei5YoQkTGCAgQwDIMV8wBAQTA7MyU7U4qU0lIbB77gwntcrwZLgBgBUAPTcCgADCxf2bd1+7UfjMbiNxAQZ9u11089s3uX0Hq6weJuF60Sf6nlsg/MJoTkwNLxhKeKAPhtsB4WAIBEMoU//ujHoGnCrEcxvGYdevr6FwC7pYSZwN3ecRycGjuB+ZlpFyxAKSbOnP7Cp//l7z9lWZb8hc6AZQ80Mb3AHONgpoBtYOWkxJ1xB4CXDw4N4/a7X4zunl7fDU8IQa67B93cu+mOE2BxgQB8qXqtADEUyIKg2HycZgCE71jw7b8AIAa3kc0ALQAxCHqLAaEAXg9HJbDl10woCEoI5wFga0AMX9XuPUaa/hTy8zCMOgACx3Ymdj764Dulh+wBeulqd3qjZLG/68Gu1ZXw7s0SgKPX33zrfX39A7+mECUBQkQbh+qBZ/f8xoljR0alQx2hFyEd9nzksgZEHvx8PfxM9n0AXh3c9gV33IU3vv1X+DvKQmy2XA2FKL6b+NxB0Q8EU5NnMTF+0r0ZKShKhcLOz3/6438xMzUpxxRWwDJbmhLueTjCGjAWOALGCoUsy3X3vOGW2+8aHFm/sQlIUukMevv6EQn26AgBOZdVnTMghjPrtgHRx+RaASLfLhQQve+4NSC2A4TBv+x8/GhNgOgxTneLcEbo/wDSYc9JhDLpODZmp3klLwKUCoV/3bv7yf/gm9kAHqaX0H7InYabwYBwCIFixrnunq7t193wykQiuRkg7H8CVpOSEDi2PfnETx99/8z0ZF7abS+ldOpSzWExuWwBkff7vQ1SMVewgpxva7XPa9/8Dtxx94vdGySTyWHtBmbiOx8whMQQ5aVYyOPkieOwbMu9sQ2jPvqdB77y+/v27pZzShtgFXPm+NwA1oluHbyLSzxl46qq3XfDLbfddO2Om4iiRHw3vB6Noq9/wC3m0B4YCiBrUfUmdHsZvILrmtncwoBIm34Dtm8LVuiCsAyCApDCwa8VEArwDAfEMDbYCgTFcb3X3nv/Olmaby+xwm9CC7OoVSsVVMq8Gh2h9oFn9rxlfm52jn98hlK6P/SkF1j49ToIr12EYIUEzHN8YvO2a1avXDX0MiUSiRI+N0IIdD0Ks2GCELbWbJgHHv7hd3+rXnPrT9oAdlFKi5diLovJ5QyI/WDFGoS8DiGdzfz7KHjPb/w2b+7Dbv7+geVYObTauxnbSOlqBoXW4Fmv1TB6/AivCMNuRNuyirt+9pM//tF3v7lXGh4FcBgsF3ojmB1lEF51ZgLg5p7e/vtecv9rYj29fT4AUyIR9PT2+dtYLgkQg6AYUIHPFRCb9kULQPT2W5QVtgLEtpmhvC3/6hcERD/wtXrNji//nJDWLXwfBW+zdlwKc7Mzrv3QNI3Hntz5kz+UPt5FKZ0P3/PCCTfnbAYDwtXwakL2AHhDPJFYs3X79VZ3T68KzgYJIYhoKrq7ehGNxTA7Ow2jXmNMEQS1WvXBH37n638uncYA8Di9DHpIX86AuBVeefZNAD6GVlnvksQTCfzG7/wR+vq96i+r16xljdjPGQzDGaJYLMvCyRPHUCoV3f0d6lijRw//05c+9+lviCkBWAHmdJkHu7iE0XMtgFdefd0Ny26780W8N7Hj3kTZXBe6e/tYlZl2wFAAzIJFHiRwxMLHlAGriQ2Ggimazuu9b4MVuq8FIC0OiD6AbQWIYr8mNhgGguEAGAZ+YSB5fsLsbjNTk2I0mDo78fvHDh/cKW1UAVM3L0qGCmeFq+BpMSvBrl0Cprm9ZNXwiLZh02ZmthFwRwhS6TQyuS4oROHITzEzxfr0EK5KF/Jzn33kR9//N+mUJQBP0Oc4H/tyBsRV8MccfhisbuCi0jewHB/4H7+PWCwOdpESrNu4GclUyn/jhhQkCF8W385xHEycPoXZ6Skfq5mdnnrgs5/6l0+ZpjEEf2c6gGXYvDyeSGx70UtfieGR9WA3KQOqaCyGgeUroOvRNoC7fTBs2h9wnTDtA6IHbs2A6AesUEa4CCDKY5ePJV5DPpYYdyggUhen3P2AFoDYCgSDABhyz7hge+7iPu05fZydnoLDj2tbjWeOHjrwkfm5WTk0ywZzrFzQkl+EkAT8rFDYtnsBvCGRSA5vvvqa/5+89w6TJrnrPL+RWd62qe5++zXzvu94o5E3gIQMI8uBWIQ54bXAwcIe3O5yHPewd88aFpB0y8MCy7IHewc8LLd3HLB3OnYBISFpRiNpjDRGGo155zXzmvbd5auyKk3cH+F+kZllusfPRj/VWRkuI6MqPvX9RURGYHGpIYoq/iGbzWBhaRn5XEEAlUGaygxhFGFvZ0tufyHub2vj6q8++KV7/5Zc+irnfNJ+Ny+IeykDMQvxS6T61vIAfh3288sT3c23vQo//vf/AZgcVHEzGdxy+6uQzeaOAMPpCpG+DvZ2sHntqlg2Sqqv5sH+uT/94z/843brQO2ElgHwLQDecfrsDZl3f+t3yGenjRJaXF7GckMskTgTaHNCbGZaqtDmAqKEYioQCTBjeVAAJoFow2wiEC0QguRv0ibM4jQ1aB1tP+0TV4XqmnF3RCjGQahcp93CeGT2TuFR1Nre2vjlS+fPxVdDugqxKdqzUldybiBVhcqiYRDb9L7v5OmzmRtvvg2u64oBEwnDSrWKan0BDnMSMBTnDEEwxt72tqgmcUv+uccf+4dPPv61J0kxXtRBlpcsEAGAMbYC4DXEqwHgtyH632a6t73rPfjgd31YN7ZisYSbbr1Db/oz/4Te6TCMA6bX7eDKMxcQBIGGxnA42P+r//fP/uDi+adcAN/nupm1t77jW/CaN7xFlpZrcB87fgJFugL2CwZDArm5gZgEmAGiyWseIM6C4GQgGvjNBqE5mkNSCVrtIg7ANCCmtKNpLSu5BixLhHPO0Wo1EQYBicN5r9P5w8cefej/4Hbj7UAM3B1p+1GpCu+AeAyVqsJVAN9bKpVP3Xbna7GwtCTLJ8z6TCaHhaUl5PJ5Aj8JQwlENfWGgcHzPBzs76prIgrDzc9/9lM/1W41lekfAPgS59zDi+Be0kAEAMbYGcjJydLdCuDXYI8+T3Tf/X0/gjd+09t0o6svLOLMDTfNBt6UpymmA0nEG41GuHzpPLyhpxut74+Dv/jzP2GdVst93wc/hMbKKmm0YirN6rH1RF/hoWF4BCDGgUahmJZnPB9gGkQxA4hJqNL8bPPYfk/hx4lfUv0RIM4BwVlANDkk/Q/lUkBIwzjn6He7ci6icb4/fuCpxx/7aLfTpqOzPoCvc87n3nVPqsLrIPqx46rwHYyx95w8fTZzw023mP1hJOwqlap4QsoRfYUKkrCUoYEjpF+/10W71ZS3zuANB3f/zX/+xC+RYrUBPBgD/gviXvJABBIDLABwF4D/cZ60ruvix//bn8OZ62+UDQZYO7aOY8dPPg8wtOOHYYirly+h22kTyEQIgkB8uWTDZIxhZW0dtXpdx3lWMFTgOMQiD0jEF+WwTOgU0zgOrXQgppvF5n0aBON5YTIQSfxUEE44yizJ+wkQnABEkzJ2NqtJsfSTNNNZvfNGHvpd+6EUHkW7G9eu/NKVZy7Gn/h4inN+eUYpwBgrw1aFas27NQDfUypXTt32qlejVl/U8GIMyGZzqC8sIZfPaXNYDahQGMZNZwVSxoCDvV0Mh0Mdb3d78ze+eM9n/4IU7xLn/OlZ9/Bcu5cLEB0Ab4Q9EXTmZkzKlSoV/P1/9ItivTrZyE6fvYHsZ5yceJ0E5NEHYLY3N7C3uwPEAAGI5f/Xj59EJks2mz8CDK04h4RhGsAMxMjcxZlANFCcDUQCuVQgxvPCDCAeFoQKXgZ21M/ETDnXKjSNffO0pwmqkLyJw5EBCIIA3W4bYRCqUWBw8KDbbv/u17/6cHz/n4lAkarwNIwqXIdQhQ6AdzLG3n3q9Fn37A03wXHVdEMzglyp1uA4jqX64spwUj+iihtFHDtbm4gifS/jxx59+GfOP/X4BVLUh/jztNvlJPeyACIAeVjRCQAAIABJREFU9ezkm2GmqjAA/xxyQdhZbu34Cfzkz/68GLEFB2MObrj5VhSLxecQhpOh2GoeYGdrA4FvNjFaWm5gyRo4eQ5gSF/PGoj0HNOBGIfVPEBMQDBNYSJhHuv8iNqcDsIpapDA1oQS/7QwAkTbP3mWdCmKUJ8w21+pMn2uTOgORqORDBah45H32a8+8pWP++OxT3LdgBiF5iYLVoEYQY6rwnUA31OuVE7ccvudqNUW9JMmAEMmm8XC4hKy2VzMBCYmcdxsTsDQVovj8Qh7O9sa7mEQXvnsp/7yp/u9ruofGEP0J75gayi+bIAIAIyxGoRSVKv0lAD8BsjyX9PcrXe8Gj/wo3JuN+fIZLO48ZbbkcmkrxKTCrmZq6lMV5uDfh+eN0SlWgV9CuXZwDA1Hg6X12wg2oCZC4gkz/mAKME7DYgxOE4H4nxqMAlBlb8OiCnCifLw8C5VFZoARv5RMI6GQ/T7PXDONVACf/zwY1995J8MB336mOgugK/K0p6Vr3UIZehAzOJ4J2PsrlOnz7qnr79Rzx9UAyFlqQr1QIkG4rwwTBtkEa9up41uRy3ewzDo9z75qb/8BN118gBCKb4goHpZAREAmNhh707itQ7gXyP2XOUk9/a73of3fOCDumEVi2XccNPN+tf32cFQNf6jKMqkuXxkGM4Ft5SwOdIAmJxHHH6WH4Ed0vNLg2AaEDU4JwLRBmECfjMhGHtPDvIKCb8jOaYOLOGnfdmk9wxB4KPXbiOMIuIXnDv3xGO/2G416fPCY4jR22UIVajmwx4H8L3lSmX9ltvvRKValRdRfYVZ1BaWkMtlEyATl7MHS9JgOAuIjDHs7myJ6UUyz62Nqx+77967P0XK/zDnnG6x8by5lx0QAYCJ/VTOEq/XAPgo5lzO7Lu//yO483Vv0I2tvriIU6fPzgkucp4CyMPDMJn3vCCcF4ZzAzGWNh2IBmyTgBoHop0PAHDdgGijctS8NtlJH0URwigC18cQYcjBuTiGURgDYjoIJwNxCgQpABNthAJ1nm9czDF6sGGYhON0MEaco9tuIQgCDcUwCjcuPv3UL+ztbG9DCIY1CCjmZGoXwF2MsXedOn3WOXXmLBzH1Xkz5qBcrqJcrcJxkgMigA00cdm4UpwPhowBQRBie/OazgeA9+hXHvjpi+fPXZE18YI9t/2yWA8xxZ2H6PtQu949AjE/8b+bJ/H/8yf/HovLDZw4eR0452ge7MtFE44dCYaiVdgq6CgwxHMBwxQgzsrz8EA095mWVtWD4zhwMy6yrgvXdZHJqGMGWtHpdOa9FmDknJP6VcCKuNg6YTwew/cDjH0fvu/D98dyQ6bDA1G8o0BUaeg3yNKO80NRgZCLEysXJvw5ics4E9dnADgDAwdnTKYX7x3GUFtYRLfdgu/7AOdwHff49Tfd/Buc89/d391RzzurvvcTAL63Uqkeu/HWO1CpVsTFOMAZkM1kUa8vIpPLCfhJf6brTUFRV6l1TuuIgwCew2K/Sc/RatrjJlEUdcMwpKv4vGALWb8sFSIAyKWz3gjzsDkA/AyAD6ansF2lWsdP/MzPoVKr6UZ83dkbUK3Vp4JrIlwm7kE8G4ZIMZefNQwT6yFSsxyT85kFRCsOdBzHYcjlc2LzpUwGGdcF5FNCWr0pwAG6DHEgAgZIJq0BIoWWgmMcfJyLRyl938doNMZwOMTQGyIKyeOJMhcKX5Mz5gLiFG/h2LRTIxOnKsW09zHTWXILvU4H47EZbOE88i5dePoPtjc3LkKIn3czxt5x6vRZ5+R1Z8EclV5ArlypolKpTh4QmWI2J9UhbDVo5WWgerC3C8/zdH5RFG0//OB9P3f18iW6T8z9/AVaDedlC0QAYGJ9tjfDTNJ2AfwqxIKyM936iVP4yN/7WWTcDDjnYA7D9TfdgkK+kABBXM3NVHwz+htx6DyfLQxpXBqWnsekayiAMcaQy2WRz+WRz+WQcV2TFrCupdWzpQRtICZVIQUeLFha/ilAlCcxFcgxHo0x8Ibwhh48byRNbpUrJipE/X8K/dJaUapwSoDPPrHgOCcM6bHf7QjAyHPOeXD50vm/3rx29Y2VSnXtxltvR6lUkcASeYm+wgVkM2peIZIDIjPNZhNmgQ8xYEqTHOAWDBljCMNw86EHvvTfb1y9TB/d2+Gc01Wjnlf3sgYiADCxovbrYWR1BcJ8Pj5P+jte/Tp86MM/BM6BiEfIZXO44aZbJuxP8hKGYepK2WnxpqhG8KmLQmQyGZQKBeQLOWQyGVkemOvAgImWFyAgS4BXhGpwcfkeKqkqMyx/Dg5EESJMAGEKEEEvBw5vPMJwMESv18PY9y3qmSwJEEnaozuWBKHx1ucKOsn3cUAmoTjo9zAcDPQ5AOzv7WJ5ZVVCykCrXKmgXKlqlUhV3rzKMD4FJw2GND8AONjdxWhsBlLCMLz20ANf/PnNa1fpUzY7EI8jvmCQetkDEQCY2OCGbkB1CsBvwcyxmure+e4P4K3vvEs3rFKpjNPXi6cFjwxFep662fvhoTgXDC2Fddi8JCzJfTuOg2KhgGKxgKyangSj7qDSaZVFrxGJ1Vr0/UGShqouY6rGVRmQEqTSMKahF8lyRJwjknUdqdV7UkBosjUB3miEbrePfr+HMAzT40+1j6c5gr+EbEwqw1QYErU4DxS9wQD9fo/ENfkxiHmFtfoCstksLJilKMNpcJw4H3HC4Aog4OyPRvq+wsDf/Mr9X/oH21sbavFbQGyt+rUXEobAKwSIAMAYuwlkBz4IU/pfYJLlYqfFhz78w7jl9ldplbS4tIz1E6eeMxhaqmuOdRnnA+FzCUPzYgwoFAooFvLI5fIaYgaa5lxBiUdcrvATIeKR2LIVsBQidZxSLgZF1YnPOXT/GDiMJz1VnyHiiJKADMUIdRBG5D5IiWLvOTiGgyE63R4Gg4H+gSDZzmEs628W+Y/YN5ECT3kxk4JC0oJhzG8KFMeeh26vQ8xuMQhTKldQrlSSym4OGNr9gBPUYqo6BMA59vd34Y/HskwMY3+0/ZX7v/gP93a2qTLcAvDYCw1D4JUFRAbgtTArUAPAdwP4yXnSZ3M5/PCP/zRW1tZ1I19bPyE3dpofYJgVLw5DEJgdElxHgeG0fDOui0qlhEKhICpFmdOAUYI6fYSQR+ChhGBEwKGFlw1Dw7QJqjABGwNFW1XqjKD6wcR7FpdxxjE5jSeMEAQhwiiUypLkHUsahRG6/R7a7bYYwSVFpfeVfjlGT9JDY6TUcJwARtN3R8MmQFFmxqMIo5EHfzxGNpdDoVBCJpuZCMNpZnMchvMCUXw8os/Q98c6zBuNth74wt2/0m416bPYmxALVLwoYHrFABEAmNgA+02wTeWfB/DeedLX6gv4kZ/8GZRKZa1gTp2+Xi8sOwuIM2GYCsgXFoZpeWczGVQqZeTzYmzK6kfUfX/iWlEUIgwDcB6BKXXIDVCMoqMYVPBg4FGEwA8w9sdyf+UQUSj2WY6iSIA2NGa1K5+ZZY4DB/LoiCk92UwWmVwGYkoKdYqYad8RU84wCjGW03V4GuSUeuRAr99Dq9WCfjJuVrOZYJeYgRHikwpG2/9wMEwHpA3LWJ+fytuCIYFdwlRW5ZmtDiMeSRj6umyjkbdx3713f6zbadP5hYlHDV9o94oCIgAwsa7bmyA2sgfEdIN/CbGqx0x34tQZfPgjPy6WNIrEXiZnrr8J2VxOwuS5W2WbwowqSAtYiKtKEv9ZwjCbzaJaLiOXz1rqD+oaEgZRECAKA60COTfAojAUTvyQBGEA3/c1/PwgEPMDAzM/0FaFND9jAFsms9X/Z95lM1lkMhnkchlk3CyyuSyy2Sxcx7HyIt8SAGKkXBUlCAKM5DzG+EUoJPv9AZqtFkajw23/YczWmF8CerH3RC3GoUihpOMeFoapYEzCcFY/4qSpN5FUhoHv6/Qjz7t23713f7TX7dDVsa9BwPBQ9fpcu1ccEAGAMbYEMfVGfa0WIEaeVycmIu7O174B7//gh3SfUjaXw5nrbyJbms6C3WFGju1FajWwYPwSIDwiDBXwcrkcKuUSctmshl4chmEUIgoCiPmxMgwMZtAFoKZmEATwPA8jz8Nw5CEM1MAEAZ0ycyEekxRY4on8LIGn4kPFVy7Fvtafv0iWzWaQz+dRLBRQKBTMen7J74s4giHkEca+j/FojCAMidK13WA4RLPZgufNXsdUwcj2s5WihtoMZTgVinPAMAnG2WazbSpPBqKdnwPOI+zv7SIIfJ1m5A2v3Hfv3R/r97p0leyrAJ54KbDoFQlEAGCMnYRYTFa5GwD8KwCFedK/8z0fwBu/4a0SJEC5XMGp687YUHrWUJzxuJ6CYfyaM6fWpL+ymQzq1Qqy2SzJ14ZhEAQIwzGiiKq4uBrkCKMI3tDD0PNEH5UfSN4RE1nxjfhpJqq8SbjxEv2BNjSJrTvzK0tVpmzgHMjmsijk8ygUCigUC2K5ewXbFGAFUYDhcITRaDzxksPhALt7+7ay1HkgBYS2HwVj+vs5YQil8iiwYvCS1544MjxRLZK4ll8aDJn8QYpwsLcHP/B1Os8bXrrv3s99fNDvnyNVcoVzTuH4orpXLBABgDF2K8RWn8p9M4D/GdZv88S0+M4P/5DY+EnCY3GpgdVj65hnruEkKCYBNmXwJQ2+R4AhA1CtVFAqFWMK1MAwCHyEgW82mwKgYKj7BDnHYDBEf9DHYGBWqtffoRgME1AkNORcKTmiCkGgaTK3WGg7G3yqv08pRAUMgNvg4wBzGIrFIirlMorFov7MVUIKyCAMMBx6GHqTVqHiaLZaaDZblPbqi2TeTjm3YJjwm1cZTgag9Z4ANFUpzmU6pwFRKsMoxMH+HoIg0OmHw8HF+z9/90eHwwFd7/Ay5/ypCZX6orhXOhAZxKTtReL9gxAb3s90+XweH/7IT+iRZnDgzI03iTUVZ25S9SxgOAdo54VhsZBHtVqBy8i2BBqGEQJfgBAKtPruDQxHnod+f4D+YCAHPrgFKgBGzSUUIk8oQpB4xpvDikYe7LUsaAU3zi3gpX2NLTCSTOJgcl0HpVIZlXIZ+Vw+ASaVKooC9AfiKRdSWu0CP8De/h76/cFsZTgJjIeCISxllwRkuomrrjMLhkcBYhRFONjflV0twm84GFy4/967f9XzhpdIlTzDOadK8SXhXtFABAAmdu97M4Ci8gLwPwF4+zzpFxaX8OEf+QnkCwUAHEvLDTTIns+WaZuA3nM4AHNIGLqui3qtilw2a8eX8Aj8sVaECnxUlYVhiG6vh36/rzfLEkG2aqRQBI0j3llhHDFVKKLYcKF9k+SfghuVj4xeO6EWzYetrquCjB9RhDJNNptFpVxGtVYBYw6BrsoE4GGE3mCA4TBlPycG9PtD7O1JhaT9Fehi5ymQtNWe9ElAEDDwUmGzVSIFmlF1cbOZXGcuGAplGEUhDvZ3yVajDMNB/9z9937uY6PR6BlSSxc55+eTlffiu5frajdzO865zxh7GGLkWSyzAnwcYlmkmVua+v4YnIuBBc45srk8ND1iAHxhYIipccA5qpUyyqWSqgALhpEc7Y0kCOMwFMvUd9Dt9QUsYfcdWjAkYWn9hZpoRuxZeSkz1qSnCjLtXDFYkI3HCWmpNhlHKkqLuTKZUrVSY4LJz7vZ9tHudlCrVlGtVeE6rgSTyIu5DmrVCkqlAtqdLuk/FNcpl4oonjqJ5kETzXYLAAPT9QJNcgvfjPSZMoBxBs64WPGGcXDOwNQR3Kx6o8PkPZilacgvgao4Zq5H6ijpiL+qt7RoJF4YBhqGCpKDfu+p+++9+6Pj8egKSXSBc34hmddLw73iFaJyjLEGxLqJ6qNdgVhYduKWpowxfOd//UM4deasBsv1N96CTDY7GWSHfAplnnjzgtZxHCzWa8hkMxrYKiziHP7YQxQEBmgEhkEQoNPuoD/o60fhRLQZMJSt2gDQVohUAco2SSCqPGRcqHwo5IzjEgDMyitmGsc/Q9BmS21m+y1TsJAJqDlZqVZQq9WQybgyDTPXYsBAPtnCo1iZGTAYeNjZ2REmpFJy5gs2wVxWYbZSjCtGqvIS/X6WokuazZZytEznaeZzXB0KZShguIcojHTafr/3xP1fuOej/nh8jdTIec75xeSn9NJx/8UAEQAYY6dhq8LbILY0zabFf8Nb3oq3vevdGiy1+iKOHT8xH8hm9jGm54FDxKWvfD6Heq1mTEMSFgRjsZeLGjBR1wIw9n10Ol30+30YE9ccRfQpyhC2GjTecRjagyXqXF2FxfI0TiigNEDGXSogiZksIik/albboNSmJUw8hzGUy2XU6nVksxkaHYwxRBEX9TgYkHzEmyAMsb2zI7ak1QljMJTvk8cYFCkEE2CMwxDa3J1kNqf1I6bB0E4D3Z0QBiEODvYQRZH+oej3uo/d/8XPfzzw/Q3y8TzNOb8080N8kd1/UUAEAMbY7bBXwnk3gF+Ix1s7dhzf+8M/BkeaMtlsDqevv1EoiXnV3SGhOB2GkwFarYoRZHEOnU8YhkIVkn5CFRZxjlarhV6vL0EkYUbBx5IwpFAUb40aNG81Bu04Cprqs6Bn+sA1SKjqTDpqLselYUwTatVnm6gg16KRKOjMUaR0HAfVahULCzUJBRusI3+MZqsjJiKDZA2G5kETB62mBWDzPg2G0GCaDUMT1xoQmaEM5wWincYow+a+gKGK3+t2vvrglz7/8SAItsgHMte2qC8F94KtRPsSclux80sA6Oq8yGZzeP93fBccx/RTrZ84dTgYcmWOkr/nGIaO42BpaTEVhoE/wng0TIVhfzDA5ubmcwZDThXlJCUZg6GVPqE6ubmfRL9g2lG957GwGGztiyeuaSlJmKdY1HdAff6dTgcbG1vWoIoCWyGXw7GVBsrlEqxb4ByLSws4vr4Ox3G0PyeFi9czqQ1SDrteqJI31UHrj9QPt+vfTk8VP5CIaF8Age/L0WTzDHu3037kgS9+/mMxGD75coEh8AIAkTGWZ4zVGWPLTDxr/KI5eX26TFgewC9CLCyr3Tvf+wEsLC7pL3RjdRX5YtqisZgfYPIplOQLc8KQk2Qc+VwOjeUlYb6RfKIowmg0hO/7CaD5vo/t3V3s7x/IJfYjmMbDpSIz8J7aSClQTOsmedgw5DB5WOmjOJhMw7esF0OnRHyoFWlicZTOTG3w6g0z4GNWqJrWQ4tg8gjDELu7e9jZ2UUQhgRaQmUtLS5iZXlRWhimioqFAk6eOoFiPq8VMJ+3nkldmtuk78W5/TNBIRpz3K6XeV0QqAEUAsN266EHvvj5j4dhQFe6foJzfiWZw0vXPa+AYskluThjrANgH8AegC5/YW3222A/qfJTEGsnanfzbXfg9jtfqyFULpWxmFjxxgZaur+BlPriTVaLs8BqQ7ZYLKBerQIw6cGFiTweDa2ycAA8itDudNDpdgmAyAhyDGQJaEk/oZOSjZSDy2mDJC/l6DlJZ/UZWtwjgyYJv1j8WJkYuYYyx8WYLDGdQc1kdSFG3iozWeYpzUXrOoSUnudhc2MTC/UaqrWa3MJTXKdULiObz2Fv7wDjsS+KzYCM42L9+Dp2tnfQ6/ehpv+IkWNyBLQqZdLe54yMmothZnN/6o6Nh6kv2l0wxZFsiZ+ps8Afo9k8AI8iXQ+dduvLX77vC78WRRFdwutxzjkdUHlZuOetD5ElH51Lcz7Evqv7APY554d7Yv5w5YkvIvtWAP+UxqnV6/iBv/tTyOXFQg5iYYcb4aatnj33Hiop4YmnXOafelMpl1AtlwhUIdTfeITAHxtlJhuUPx6LR8sCH4ZLh4FhDHJSlRg2pShEGk9VLoVrTLGoZh3/KrJ4/HiXYcwvMXACAzfzPaDg46aPjl6X0VFk1RfJEmEGjOKYz+fQaKwgm8nodI4jBlyarRa63Z5dJgbs7u6j0+nE+ithDYJY/YkT+hSnziNM6UecOKcwdTBF9hkGPlrNA/n9EWHtVvP+hx740q9HUaS2CeUQMKQDKi8b97woRCY+qbPqvL64lGs3D9Kee8pCbJG4JtP1IOEIoMUTq3MeuTwlALcQrwaAn4vFwfu//bs0DDkHjq2fgCv3W5luxh4yPPE3n0KsVSsoFwsWDHkUYTzyEIVBAoa9Xg/NZkss2DonDC0oxiBnKzXVv0r8U2Go8oAqgPXZcClJ0n6XE/DkiUALkEbF2QpRXUfBUJdZD6AQssbVovZKhhFxCcaY6JLY2sTScgOlUkmHOQ5DY3kJhUIBu3v7kFUOBmClsYyM6+Kg2bTVoPo8ZBn1bU5TiSSSVoow9WN+WOLzEc1nweLx5Ynv+2g392X5RGirefClhx740q9zzg9Igq9zzjfxMnXPGohM7BiTBwDOueplXoHZ9hD/6Bf/2T/P5wrrBwd7Dz5z4ekHPvPJ//zIzvZmyjR/VOTrNICQMdaCNK8554Mjlo8BeBVMPyGDGFWmu/XhtW96C9ZPnpTqDVhYXES5Up0MtkMBbUb4HKPRC/Wa7neiMBx5Q/AotGAYcY6Dgyb6/T5RcIeEIYUi0mAYwYIigaF5T1WhOTenFKD0DVMZ0dgw5KMAI/GhJnrbDZ5Lck2DAEcMkMxM6lYAVGF01JlzwCHFigDs7+9hPK5iYWFRqjcRXi2XkMlksL29Ix+BFEpucXEBrutid39PmviyCyJmOgtAQsNQz8G2qofAMPZDcVQXBD5aBwcWrFsHB/c+/OX7fjMGw8c45/FBy5eVO7LJLCvmDognPpQbQgDsBASAom/45ned/J4f+Mj/rq4lTcag3+s+trO9+eDjX3vkwbs//dfnoyg+qzXhPBj1eMA5D2bEV+W8EcAZ4vVhAD9G45RKZfzwT/yMUIcRRy6fw+mzN0A1+Jlm7RGea06LA1M/2h8AFuo15HM5CUO5IVQYwvOGgFooVsJw7PvYI6uvGBX3XMEwfjSG7WQY2nCj17LUGXXcSj25QVP5lBB6zIpjTGdFKaMgrekzpB9RvYnHM1NfqAnt6DiMAblsDo2VBjKZDBxiXgdBgGtbWwgD87wvGNDvDbC9u6NVnGUmE5Oamsxxszk5yZrERdoUmvQ0dHpNu9XEaDTS12ge7N/zyJfv/00ALfJpfY1zTgdUXpbu2QAxDhrlChB9dRxA72d/4Z98x+mz17/PNHClbjg4hCkXBH6r3Wp+eePqlQe+dM9nv3z+3BOtlHyp4wDaMIBMHZxhYke+N8C0p1sglgCzlPFdH/gg7nj1azVUTp4+i2KpdMi+PntEeVI4Yv7RDBguLS4gm8lYMIzCACNvqEGm8u31B2g2m2RFnGcJwzTAxY7mE9ExDUBJOg03a5I1UYiMpo090sdivCNwmwRLCjiApLfAZ96k9SOqY7zPMN6HB4iJ21a/HgDmMDDmYHl5SZjQMGALoxDXNrbh+2NQKA4GQ2xt7wDcDOhMBGMaHKf0I6bPKZwOxCji2N/b0WVsHux/9tGvPPCvIdqf+gi+yjmnW4e+bN2RTGbGWA7AdROCV1S0aq22fPLUde+QHITrOGKKAuemwXEOx3EXFpYady0sLt9126tew4fDwfnm/u6DF55+6sF7/vaTj/V7vbgaZBCLvi5ArHPoM8aswRlpKt8K016KEFNsrHtePXYcd9z5GtHKOFCt1VEqlSxoQb9gAQ2xMAU0JMKSae08YPzI3+JCncBQ/JCEYYDxcAiFKpVHu9NFu922IRk/Ph8wpH7M8M/KF3QdxAhUESoAJvKPiUYlRhOXVl1poHA0fXHa7EXSCbDG+xEV1Mw55xJ4UrmJEG2QgzEn5ifjcYAxjv39ffAoQrUqe2kY4LoZnDqxjmtbWxh5YjCMcaBcKmF1tYGd7V3px3U/oq4v8mtAzWaVxzT7eEZwSh1FVqpuu/1ZGBgCYgDlFQFD4Oh9iMdh5jAyAL8LsYfqlwF0IcCE933bd77OdTMF1dBvuu1OuI6Q4O1WE51OG6FaEcQAgRUKxRuPHT9149r6iQ+/5a3vGHa7nUd2tzYf+OrDX37w4QfvSxu9ShucyUFsONWD+ER/FLG9mhljeOe7368uD8YYGqvHJMMkxRWeUkCYZvLq+Il0s8xmWOf1Wg35bM7KIwgD+CkwPGi10et2J8BQlXlOGCYAl24uq/csFld/JVJBSSBoxecGpIqFHDYEFORk/lzLRNFYjT5V9jG5tjKN6Xvi1GcvvhPaQw+maODpcwJKh1l+iMUT9+qg2Woj4hz1el3HYa6DUyeOY3NrG/3+UJevWq4gbETY39snUpjTzCUMaX3I+mKknlVfovY/vMtksnAcVy4YzHDiutM/cOnCuS8Qi6wGsRfKK8Id2mSWyuutMPP53gKx3Sd1TQBP/uNf/rWbF5eWlzjnKJcruPm2V1lwiKIIvW4HnXYL7VYTg35fN3KtlgiEOIDxaLTZah48uHH18pe/ePffPrS7s5022KImYGcgJEkVYskvayL6rXfciff+V39HN9alxiqWGyuTARbN"
         +
        "A7ZppvN8Jne1UkFZPn2i6iAMksqQRxz7zQMM+oPnDYZIiWe9V2Epcs7+bnESPfadI6qS6bwYeS+c1aYtGxrarE6JafUn0n5Eq08RtklsmcnMjpPeZ0jCIcxlnZejTFKgWq1gcWFRA1ep143NLfT7Q206MzAcNJtottoiv5ipS6+bNHlJ/Bmm8nSTWbyGwwG6cmoQY8DuztavPPbIQ58hn94X+REHPV9q7igKsQF7cvMHU+Isnr3x5m9YXFrWDTOxhqBsLOVKFaVyBWvrJ+D7Y3RaLXTa4uX7cu4caezZbHa9sbL27cuNlW9/1WteHw76/a8f7O8+eP6pJx784j2fOScHZ9bJvTkAvh8xGGZzObz1He/Wv6WZTBZLy8vTYUdhNM9rolqcpBDF0lGpMPTooDwHjyLs7e9jOPSmwBBHgyE5zgVDIufiilL7EZWoxR2IIkwoPYrCpKrTgdLairgBAAAgAElEQVQCN8IuNnUFgDGkTRwtpCzVZ8gqFKE96ZmmY0QZ0nBxITX6LCAk4ougXq+PKORYWl7WAy0OYzi+fgxXrm3A80b6TpeWlsS6lN2eberSCozdh7pfjtnm87yuVCphOBjIRV+B5cbqj2ZzuXv88TiQV7gRwKPP/kovvjuKQnw9zJJZxwH8AVKq/Qd/9Kfw2je+BRwRMm4Gd7z29VCqYfKorK2uBoM+Ou0Wuu0Wer2uTAcNClC4co4gDNudVvORp596fPNrj3zl3M7WZhdiys0Pxcv3Te+4C294yzdJYERYP3EKlUptfkU3zz3MnUa8CoUcFmo1C4ZRGGI0HMjvuvAXj43ti53fpsKQHw2G6mciipu2dlwW96NSjyhC0mOoLk0AaeJajiaU0FEcUMBLgk86ZvrzTBYGeOp9YoSZmfe2WjThIkzQzYmpNYAow7jyisUpFApoLDfkzoAAHLH0/jOXr2Ls+6YsnGF7Zwf9wSBVKYquAHuUOU0dPhuFyBjDeOSh3WpJBcvQah7824ce+NKfkVp/gHNO+xZflu5QCpGJCc50/cBvRwoMK7U67nzdG2VjBJZXVnUfkG4FKUATB6OuCoUi8vkCGiur4pey09avkefZYATgOE69vrj09je8+Zvw+jd/I3rd7tYTjz26cOHck7h29bLur6wvLuF1b3yLbrilUhnVas0qiySvBSxT5shSffQ+eCyNrRgVNBS0zCuXzWKhVoORdRwII6EMNQyBKOTY3d3DaDwWfgRY6TBUyQ+hDNlsGKb6McUxA0MgCUOTzqDSxGSxhAqGUkHGrmelE9G1YtNKSdNUCSujRunAC5PSkDFmsmTQ4YABq+5H1HmYdHT0WfM6BtvRaIT9g32sNBpQS2kx18WpUyfwzOVrCEJf5gWsrq1iY2MT49HIVooT3HOpDpXLF4rI5gYIfPF8RX1h8furtdpfdTudvoxyE4AHn7srvjjuUAqRMXYzzOhyHsB/QGyCMwDc9YFvw/u//bugGsEdd74O2Vx2sppK6WtTi5RyzhGl9N2NRh66bQHHXq+DMAzNNp4A1BQVBQbfH+PKpUt45sI5nL7+Rlx35gZdvtPX34BcLmeXYeajefNNs5nnnhkTTzI4snGqTay84UCuWi1hGEXY293DcBQzkzmBIaB/XAwUnx8YJvJDEoaKyPa3jJMjsZ1jMWyNF3MKfJp40puoSnAKK6MajdIz4JumDA3UHK3SDqUMHRpfqksZv1QqY3l5CQDTfuPRGJeuXBWfvVR/gR/iyrVr+vti1KGtDI+iDq0yO8m06hX4PpoHe7JCGPq9zv91/xfu+XfkU3mEc06fZ37ZublXu2GMubBHad+FFBgCwOve+A1QsKktLMhN3tOUEyb6U9WlWxRRablsDkvLDZw6cz1uuf1OnLn+RjRWVpEvFO08pBJz3SzO3HAj3n7X+wgMOeqLi2LTqHg5EC/TlLIjHn+Oidjkb2GhloDhyLNhyDnHwcEBhnEzmRvVOQmGkP5QaSYdJQypf1rc1PzofwJDrstn/OxIpozGh1wb6U9vKtGny8BT/Fg8L1t5qjhaGarOQ3kBDpUHDGlZPEzKOKkMjco0+VjKE5xkxeB5Q7RabQu++UIe1508ofspwYFMNoPVVTWjDebzjbn55c0UZwSudZ7N5ZAvqB0KgUq1/p2rx9ZJoXAjS+3DePm4wyz/dQy2iZ02mIK19eNYWz+hAba81NANFkiDnw2HiaYnafbUH1yYM6VSGavH1nH9TTfj5tvuwPGT16G+sCAXZgAUAFXT4xAb0C83VmdAa0KZ08CnyzYtjR1WKZeQy2SttOOxJ5dWMtdvNlvoD+JPpiBVAeqGq84S8JoOQ9qs5oahKk8MhrYajMOQAMykMmGw90PhU9KBGUBoWFlwgxWG2HUoPA0gob9fCmCmO9E2oampbkxnGJPcMqdhqdLBoI9up61viIGhXCrh2NqqRbhyqYwFOW1nqjsiFRmzOZgGxmqtRhQwcjfecttHSIwyxKDry9Ydpg+R7m98KyZs0PSa179ZqxTmOKjWF+S5AVjyNQ0g04GS5u+6Lur1BdRqdRzjEYbDAXrdDnrdLjxviIybQTaXxcqaXKxTlmMyGJMgnlgW/Tcbijm5wxtNFwQ+Qj8AhWGn00G315Pgk88RT4ChBTBV5yo3ZQZzJP3ngiFX9LOBRGEJGk4hCqhFHFQbM3lwkA5IHagHTmBP4dGgVOlUUtI/aFQaea+ApJIlzGSThzVirM4ZzZ7DgSPylGYmhwGgwxwLmiIPEp+Y5gDQ7fXgZjKoViq6DIsLixgMPHQ6HX3vS0uL8DwPo/E40UVo6iDpDiPb4hykIW4mi2KpjOFAzLIpFsvvOX7yuj/euHpZzUW8DsCLZjbLei1CwLkij4CYj7zFZ6yoNRcQGWNl2OZxqjoEgNe8/k26IS/UF/WXOgGXFKUnWgh9TYAK/ZsIMQOmfL6AXC6PxaX4uobycToVUxQ89UUVoA3Pw8DcvBhjqNdjI8pBCN/zQGE46A/QancIPdTag5gNQ/mZcFB/eSR9hC8IDEm62JX0fSW9CLShugWVyUlaPxV9lvqTJiohpoKp5cdj6x5qZhJTmNrAEmoKcloZEkCqclh+MrlWvaTfEQDa7Q5ymSwKxYK+txPrx+B5I4z9kUzOcGxtFVeubVg/Es+vsxFZqdbgyTmxYGCnz97wnRtXL/+2DF5kjFU5593ntUSifgow0FPHMmILPhN3jDH2AJ+yita8JvMaeZ8H8La0SOvHT2L12Lpu5PWlSfP6YIFgGljS4WQroKO/0q45oxwanvSFiQDVcI/lt1ivw5WyhXMOHnGMRx6pTbHC9UGzaQOPK1jaq0SnwlCXIQaXGAyZBZF0GCrIGRhyfW2ScDIMrTuLQVBCJ5vNopAvoFwuo1KtoFwuo1DII5PJyB9Wu5+QXIDcl/BV8U1YWv8gUYaqHKT4Anh29yFgm78anmT0mapLHR/GhAaJb7gs8jpotfSy/IwBruvgulMn9GAMALiZLFZXaNfdfO6wnXvM/HRYaR3HQVFtcwugVK68r1qrl0mUSY/1HskxxgpMrLh/mjF2O2PszRBjGG8D8FoIa3Ud4qmZSTAEhKi7ZUr43CYzBSLd9N1yr379m3SDdB0HtZrs74jBi0LNVnopMAJicQyElLpTL86T15pbUVrxJoESdlwdlhxEoWWMQ7VSKiGXzYJDLfgA+GMvMaK8v38g9kRBHIZCv1iLNsTi6GM8nBzBZ40mq/cAXcCVa7UIHUd42YDU6eR5LpdDPp9DJpNBxnHhZly4bgYZ1wVzHK3exFE5bUODR+LxxTAIEUYhgjBEGAQYDocIglADEzCmtgKXpI5RZwqw0k5OVYYOUY26OMokVpO06aN9xqw2itCYxsn5jASUCrc8QrPZxMpKA2qEvFjI4/ixY7i2aZYZLJdLqFar6PV6OIybDUVGXukhAFAqVzAc9CH7Eou33H7nBx780uf/VAavMcbOcc7T1kCdfGXG8khXfId+gIQxh5294cbV9ZPXnQl8f3TfvZ97WAYdY4w9OUklzrwQY4za4QDwzklxX/2GN0kOcNQWiLkM1VgMrKiyUo1vumqb5E+AA+MH6wV9LXOdFHDO9YpBEZPKHIsv/xzXQSW24nXgjxP9hs1WG2M558uqQQ2seWDI7XAZxqxz8/lNgmFSGeoUdt7Ki5l0+UIBpVIRpVIJGTdj+uGgGUXuEQSGpq9PJWAOQ9bJIpvLQQs8GccfjTEcDjAYDEX/mpZ85oJK4akC2qPC9vWYBh7tm5T9gqaz0ShDODbwuOkzhIMUCBroxvsyfd9Ht9dDrVbToFxaWsBgILtPpFteWsJgMLDrfw43G3cz0jMINV8o6mXB6gsLf8d13T8Phbx1ILbmOJ+enuVgg0+9nxd8GQhzuQigcOz4ydqJU9etNlbWVkqVyulCoXA6l8tf5zhukTHA9/0L9937uZ+UaV0Ai5DrLaRlPMtRdViAeHY54Y6fPIXGyppWPPX6wtxQo1CUUsOC2jS1mMiT4GMSnEBy0qC0QE3V4hyQnKgqk69ataJNVs7FUl7+aAQKvP6gj16vb1SXVfYJxwQMFZREOEtJR1VdIkynNwCcB4aMMRSKeZRKJZSKRTiuS6MTGBoacnMB0SS1ojOMMtElzDR1RaRsPodcPof6wgKCMMRwMMBwOIQ3Gon710qPQEuazoySVV1fxldCzwzByn5B6ccxTRnKPkZimgPKPLYhSAEJxtDr9ZDP51HIF3TKk8fXMRgOMfbFAwau62B5aQl7+/vmkvRCM1yswyA9HYu/TPxSpSKelgLguu7aHa9+3dsefejBu2XKE4yxaxDQiqu+1H3QU5wr0xcAFBsra8dW1o6dri8unqjV6qulSvVYsVhaczOZvCiaPQ9TuWwud/3p629ceebC02qwp4HnCIjfCLISNnWvef2btAIDgMuXLqAx6KOxekyP5B4GaoDxQ9prWvqJftPjUvhSUMZfExUmpl8zn8uZhV7lPfrqiROZ1vd9HBy0NJQV4KiCshTbRBiaOjo8DFX+88Mwn8ujVquhWCwYKNjRNdQ45xouXNZzEIXgYYQwihCGISIewWEOHNeB6zhwHReu6+o+PaEkyZMo8jKMARnXRbVWRa1WQxRFGA6HaLfb8INAp5uoDGErQ67UH4UlzCi3HQYLirqBSj8OpTHJyLWMJ+DLQBVnq9XC6soKXFf0obKMg+PH13HpGbORXbUmzGbx5BJxLPY+DjsFDkZASuMm0iQzyecLyGQzeqHb5ZW1DwFQQMxhwlhDinNBFN/i0vLayqoAX6VWXyuXK2sCfG6RgQGOo7sZWGrh7VMGhtvuePVbnrnw9F/IkAaAJ9MKMhWIjLEqgBLxeuekuOVyVTcazjmCIMDmxjVsb26gsbqGldU1OI4bU3xzKK8pQFNKbxKw5lJ5BE/p10IiHwXLVFjHyqTyYmCoVStWHr7vW3uhcM6xt3+gF3jVMJTxOTgY54gkrOIwVN8BA0FzDnJ8LmGYzWaxuLAg1pA0kYwjMORRBG88gh8ECMMIURTq7VD1PWqokx9H/TsrKJVxHDiuAGQhn0epVITjuJYJrbSn6zgol8sol8vo93potduyX5YoQ0vpxZQh1NxDWxnKEA0T+6kWGTdFBaYqw5QwDoDLzalWGis6rF6rol6rotPt6s+70Wjg2saGPtcuzjCl8CyImFtK5eBUU5qhXK6h02kCDMjmcnfccPOtt5x/6olU2ECY0hp8tfrCysrq2pn6wuLJSq22VixX1orF4lrGzZbA7Cd9tDJVfrpU6pzBdR3k8gXkC3nk8wV0Ox2Mx0LBLi433gJAAbHIGCtzzvuIuamP7jHGbgBwVp6WAPwppsjdU6fP4q73f5tY5gswQICYl9VYWUVjZQ2O6yJtICJKXfwg7fG+tKW5Zj9iF8lH+6JJT5LMu2DD1Mf60h/pq5TLqFTMUzQ8iuAN+5YSbHe6aLXEBF2j8EQ9RhKGGpA0Dtl9IRF2BBjOGkDhXMz1XFhYQKVc0UoKNJpkTRgGGI19jEdj+EGo71fdM1R9qO+LDjM/BIn6MHegzwu5AkrlIsqlErI58RXV8wBVkSRout0uOp0OoihKMWOZvXSXJIVunHKbUQYx2qrS0nRC6TkkHdN9hVYeiTBybfWYoMOwuLCIUlltWsUQ+AGeOPe0+OGTgDs4OECn09X3oU1H/XKssNmvCfEdOwwAdrY35efDMBoO//Zzn/6rj0GArwCgWK3WlpdXV8/U6gsnK9XasVKpvFYoltYymUzZ/Ag4un6grqN+cJhRhGAMrusK8OXyyOXzyBcKyOfzyGSzVtnarQPs7+3KdBj9n3/4ex/q93pKSp/jnD+DmJsFxG+CUYjvAfA/TIxM3MnrzuBd7/1W3HL7neTLLUDhMAfLGozElJ4AJLrEfjQLivKxt/mAlnatSc8nH3YFG9vPZQ4ajSVQwI3HHkLf1yDwwwCbG1s6DY2r4JGEIeTINGy/xFFN0ZkOQ6XCpsGQMYZarYZ6raZ/rTUMZfQgCOD7PsbjsXjGXCk/dU11P3y2KpwKQvLdVeHgQDaXRblcQqVcRqEgVqpTDU3dQyT3qu52u1D9T4gdaWO1oZiEp0POnZR0aikwJ5ZOhIl4Ko7K25FgcB0Xq2srcBxHmOgOw/bOLra2dzT4wDmuXL0mIB8Dmw3Go0Jwcniv20Gv11MCNLx25cp/KpZKy6Vy+Vi+UFjLZrIVWgZav7oe9Tl0eR3HFcCT4MvlBPwE+GaU3WHw/TGuXrqkf9SefOyr//iez/zN/fIr0+ScfxkxNxGITEzG/kbi9csQU27mdsdPXYd3vedbcevtdwrYAKIhRBzMcbDcaGB5ZS227/HkBR9sNckBtdBsWrxZi7NOXOw1HYqRNuti15u6pJcIW1yoi75DmT6MQoyHQwI6jt29fQwHxE/DELAe10scuQEdnxQH+jqpYTJ8GgwZY6hUyqjXF+C6DjiHBUPOAX/sYzAcIlSrh8v70PVhQVeEhaGAZxAECHzx3g98hGEIR/YbZjIuMm4GGTlNRy2CQAGv68qUHgCQy2bRWF7Wy/fbfU5AGIbodNro9Qc6zAEAxyzxpdPJBuuwpDLUoLTSpStDhwKWqkRAp2fM0fu0OMxBsVTE4sKCzgMAnnjqaYzHY/nDxNDv97G7t5cKiOlQPBoIVVgURdjd3tR1QuuKMTMybwHRMYrQcV1kszkNPXXMKvARVepMKreT7n/54nkEQQAwoN1qfuL//ve//1v6SwJ8jsc2q5sXiA6AP4R4nvnQbv3EKbzz3e/HLbe/SpSEqB3GGJaWJ4DxyFCTAJtnxeo512aclD4iG0RFKdfLZDJoLC8aNRRxjLy+6MeSkBgMPezt7llKMA7F1Gk2Kt7zDMNMJoOVlQZyuZyOTmHo+wGGQ0/vlwMCdQrDMAjR7/fQ7fbhjTz4vm/qn9wDVYVpatlhDtyMg0K+iEpF9A86Dtk3hcJRvikWC1hdWUGxWIypFBE+Go2xt7enFZYIJ8pNxdeKkEBRKRqSTsMgRUEysGReMYVITWYFzMbyMnK5vE7X7/Xx9MVLGoiMAVevbSIIgrkUISYCZT4Q0nTecIBWsynuGzEASyC6EnzZnIJfjoAvqfAmlyGt3Oll3d/bQbvVFNI1CLd//3f+1Q8SNH2Vx3YKnAbEPIBvJl5ZAB+A2Mbz8NPkARw7fgJv/5b34ZY77hQeutFEBIyrcPTm8HP2H84ylVOU3nMJxWmqdHGhjnzerPYTBD6CkachEEUcW1tbsn8tsmEokWNWoLGhaMEzrhS12alRqE1M+pknIBqDYaFQwEqjAcd11CU1DMMgwtDz4Pti9FYpYIBDPG7NMfbH6HV76PZ68IZD00+srknqS5XDQJDUA0+/Py7Va6lYRKVSQaVcQSabUXcM+w1Qq1SwstpAPl/Qq1jLJoswCrG3t4/xeGxBMwk8adLS/j6iEm3TOQlRR6qjRD8ijHJSJrNSiIwxseLNyopWXwDDxUtX0CZmf6/fx97e/nQYOtNAN0sxTk7reR76vS6iMIKbcZEj8MtSxTcFrFPLkFpu46d/UBym62w4GGDj2mVZzw6+cPenf/xrj3xF9R1ucs4fo4yaBkQgue8yIEam3w/g+wCspiae4daOHcc3f8t7NRh1w4AYjV1cWsbyyipcN2MBKJoGpVl9eTPWN1SKEpyaxIcZfEmqV9d1sdJYNOqGc3jDPsy2o0Cr3Uan001VRaZuIJSoPGcwKpvC0Kg8oragzmfDkKpEQOztsri0BKWiFAyjMMJw5GE89kV5CQwF9AO0Wi10ez2M5DzAOPw4VX0WBKkqnAVEVQcyjix5IZ9HtVrBwsIiXDflSS7GsFivY3V1BVkJT6VqwMUueQPPiylDhwAPujEmlB3IAAGzgaqUoQapNq9NPtRkVgpRq1GHoVatoVIVz0k4cDD0Rnji3NO6TABw9doGwjBMAc0cii8VgodIO+/1ZsBN15P0dybFnXE9ALh44Zx8RJVha+Pq733iT//Dn8hvwohzfo/11ZgERFnBDMDNECvdsFhwBsB7IfYrWcMR3MraMbztXe/BrXe8GoBsCHLKCQPDwtIylldWbFM6BraINLZoXkU5NzyNSTxfv6Gdx0K9hkIhT0Dhwx+r9Qzl1KStbbPUFzELdX1YjX+aaRyDIT0CugzKJWFog3FpaQnVaoWEiS+ANxrD8zwNKwrDMAzRPGjioNlMKHHE64pCzgKiXQ/pQKQ/BqaA9D0glNjS8jKWlhY1VKhzHAfrx9awvLRkDbgAQLvdRqfbtbcJ0CrQqDhLGTJG4qeBTzXauPKcMKiSMvrsOi5WVlfgOq7evOrChUtCJcr43W4P+wcHLwwID2FqO449wONMij+PuTwLvI4B6ebGNfR74rMcDPr3/9G/+zf/mHwN7uFkBZy5VsxmjBUBnIVQi2lgfA8EGI/Ux7iyuoa3vvPduOV2qRhVA4g4wBgWFpex3GjAzWTsRpUA05xTbJ61iUyAPAG+ruNgpbEs7kf2dapFX1VjbrZaYj6ZBQFZAxMBMB2K6TAE6KOb02DoOAwrKysC5DpMZDIYevDHfgKGPIrQarWxf3CAMAgs4E0EYgyA9nny3nUeuh5gK0N1T+S9cplMBo1GAwsLdT0VRzvGsLy8hBPr6xakAGAwGKDZbAEgk6ipYotD0QpLA18SlBR4iUGVWB+jyrNaraBaqWm/wWCAJ889bakiMeLME4MpGtiH6D+0+zaZLlsc6pPBOgmqz95cdhLXSqZvt5rY29kBc4Ao4p3f+61/+V3kG/AoJ/tKH3YLgSKAMxArZ8fB6AJ4NwQYj+MIbnllFd/09m+RilGZiqKBMAbUF5aw3FgxYJzTdKVqUjXMuafYHHI0WvnXa1UUi0XdkIPAhz/ydIMNoxDXNrbAozDWyGNKMQGByVC0wigMkQLLFBhms1msrq4gk3FJmAB6fzBEGAYJGHY7Xezti343vU7jUYFI0s0HxHQIqnuMu1wuh9XVFbNhPKABWalUcPrMaWRclyg9Mdiyf3CASJmgLAkuY+6Svj8LfLKRwgZlmslswVNfj+TtMNkVsyL7dRkcBpw7fxHdXk8Dod3poNlszQmWeRXjvAMc0yA4GW5GSRrYpoN2TpUorzXyPFy9fAlM9rve8+m//rtf/9ojV+VX4BnO+Tn9fTgMEHWi2WC8CwKMJw6dOYCl5RV849vfhVtuvxOMwQCCiz0n64uLWFpWYHwOzGTLRD5C+hgYHYdhValDGabVoWz07VYH7U4nHXqROo8SALCAR8EWjwMkTWalP7kBhkqfyWSwvr6mJxur9GEQok8HQ2SeI2+Ere1tYj7HYBjZUHxWQJxkKmsg2gCc9Z0uFos4ceIEcjnzjAEDQy6fx9mzZ1AsFIxiA4MfBNjZ3dXXow0OEHB0yPsk+JKgpOoqrhApdBlUXFs11qs1lCplDc9ur4+nnr6gy8W5mJfIwacDIy1sHsV2GHXHbHP5sFNn5gWpSh+HKACcP/ek/uwuXTj3v/zVJ/78k/Kjb3HO9eZYh9lCgH7hhpzzxwHcC+AqYG18EQL4JIAfBfAxGX4od7C/i//0H/8Ev/87v4GvP/owoiiEas4Rj9Dc38P5px7H1sZV+GNfEZM0NiQan1IZ9gtG7agrKFjoQJIeE9LrOOJYKpZUPYFzLpRVFGmlFoVcrIANmIZMwKYCeMxfmYkWFGNx54IhADAT7jgO1lZX4TpkAIIDY99HbzBIwLDX7eHK1asWDK0fCUtVz7G/zCwFngbTlB8iDebE52S/hsMBLl68iF6vr+uDg2M8GuHcuadlN4asJAjlLHbHI4MqoIMrdv+jOmJC2KT41kIQllmeTNeXK1Yrv1q1ikrZLErFHAe1WlXeQ1yz6FgmjMWjJjwsf2YlpX8kZfyHQychsazLpFxT/nCAMe1rXU8H0xLYaZnjIF8o6NSLi43byA3VmP7AjghE5TjnHuf8CQBfQBKMEYBPAfgxAB8FcCWZw3TXPNjDX37iz/AH//Y38dijDyOSG2VzLvruWgf7uHDuCWxtXBMTVJVpCAM1qwEhDWoxgCLpR8gp8+axvO30xSLZtAocgX4iRWTR7XXNRG9wwjxbGSlaUhUIAFZmcSjScJlG6hqAc/N142bNwUajgWw2Y8XzvBGGQ8+uI3Ac7B9gY3NTPoFiwCWKHMn7pjCk57FXROtw9gT32UrTfG5pUDT1KZ6muXz5MprNpgXFMAxw4fwF7OzsiPiyQefzeSwuLooaYgzQyouJbOcE32QYzg7TkJHfCbWpvYLA8fVjqhhgEN0A1CWBRHij46SBjcIN5BoEQMkESDh6sRQI0qTWPZNys4kQTbkOue9isaQBWq6UbyexHZDdAJ4VEJUjYLwXAnxxMH4aAoy/AuCZw+bfah7gk3/xH/GHv/vbeOyRh/TD+Rzi+efmwQEunHtKg9GADRa8KNSSjSsGRaXn0uBpqUkbmvlcVpqdopFFchEDBaYoEurQhqEqa8w0hFxelRkomiNgGriBojpa6lK/Z4k8FhcXUSoWCEw5PM/HSNWjvOcoirC1uYW9/f0EqAwMCbxg4iAGtcMoRTqLYD4FSeAJ+5UG0c3NLWxtbooBCOKuXdvA7t6+BbpypWJG3mcCDCl+NB6bEhZL58T9xOjuYDCAUVkM9VoV2WxOf865bBaFfJ6wQyomlmAGNGyAJNwmqMTJqpLEVPcWg1tS4dFrpSvEOASpHpwEUQFQhkKxqLPN5gpnFpeW6SLXeueu5wSIynHOR5zzJ5EORg7gMwD+GwD/AsClw+bfbh3gU3/5CfzR7/0bYUpLxSi+3BFazSYunX8K3U6bgC0dajIV4ooPqY1vwitFmRQLBZMeHFEUEGXHMRwMxDQbDT0DL+sIBS6zXWYcivS9UZGwYBgHI4VhpVJGvVYFCcU4CDDyR+ZHgReFF2wAACAASURBVAN+4OPK1avodLsWeEz1TVaAdl0exozm4jntuUGY8sOW8Kfq0bw/aLZw+fIz4hEv84ng6tVr6HY6BopgWFhYSDztEj8eRv3p/q5JeZHJ32B2XlEUYTTyTPkcoLG0BFlYgInPeKJiixNtBtw0YqwkKeZyrJzQ0cn1UhSifZnZEFXxGEspa0z6FqRClEHOHa95Hd1K4PkBonIxMF5GEoyfA/ATAH4JwMXD5t9uN/Hpv/4L/NH/9jv4+qMPISRgjCKOzatXhJmqwYQJprINNmr66hakizyh0Vl6UkwKNnkCodXIOHr9gQVIfWQmFg1LQJHiSyenSCOmIY1E4nEO5PN5LC8vWTAMA7F2oAES4I08XLlyhfQXGqU9EVCQMEytc2FGTzSR511x6FAv8rnGYMil0u73Rb/iaGRWKedRhAsXL2LkeRakGsvLYp8XGL9Ef1kqDOnjfimglH5qxHoesHreCApSDAyN5UULauVy2QKT8ldQsuACCrgk3OY2l9NAShSeKisS15HXIv5p6e2Lktuhn4P2ZmJgsNfVcQCGtWMnrH5E9eZ5AaJyEoxPAfg8BBhDGgyxmORPAvhnAC4cNv9uu43P/M1f4o9//3/FYxqM4kvueUMDNdWAE6byIcxkbqtJGdFSMGplFQXDiA6mcA4/CDHyPJ1U1pF1FFw0oEw9t9JZ9a1rliAxET+TyWB1tQHz7RI/JP3BkNSJUIbXNjakckpTz5NhOA1QIEoxCsWCsGqFHH88hj8eYTwaYTwew/fHYmvWIBALx06Ye2qXzf7oyZsEGOlxPPZx5coVueCpcEEQ4umnzyMMAtNgHQcrKyv6Ebw081hAilnvASQXj435WU/HwAagrSRFXDXdSaUrFouolEoaKhnXRalYiEHbEk+wMYhDwW2SokyAVMewYZxUivRSUiVa4jFuasfKLtNxAL1eFxtXL+Pi+aewt7NjZV2r12k/YokxlgWeZyAqxzkfSzDeC9GHGAfj5wH8PQD/FMDTh82/12nj7k//NbqdlmSVGDFMNkRxOa2iiNLBlAacaPCgDc+0vFKxQErFxSRleYccwKDfBycqT8OMAM9oUhuUJo74x5g5KmiyWB7gybwYgJWVhlisV4VyYDAYgj5SGEWRGDxRE63jkCNKKw2G6epQvMIwhD8ew/OG8IYDjDwP49EoAb8wDMT8Td/HWMJSgHKEIAhS1WSChrHy6u9A6hEYjUa4tnHN+mw8z8OFixf1J8sYQyaTwdLS4lTT2ZkSNreSTORlTGdAwHQsVa1K11he0mUFY4nBFRKIuMqaCCcYuJkYMXOZQGoS3NIhGgNcTOXpK+n0CRpr/9HIw+72Ji4+/RS2rl1Fv9+zLg8AnEe9wWBwKXaDEXCE3ayejeNiF65zjLFnAJyGeCTQtEwBzHshVtn5IYjtBedyuXwetdqC/vK72ewEUzmpACkUVUvQ0LTgl6IopZ/jOHInPeMXhar/UFyjrzYEUpSEUq4wINPHOBSZDIuDMqky5YmpVgLRcrmCvFq1RuY1HHpk1Fjc6Pb2tlCz8ftVf/EJ6zFlGAdiFIXwx2KZr0krZCsY69qP/QjQ+xQDVaJaHMeVawXGGzGoCAYDwBnAxD9wzsD0UV2IodfrY2dnB2trqzrPVruDK1ev4rpTYodNxhhKpSIGw6HeV2Qa8JyUMNuPTPRW6ZiCYQyCBIaMiUUVyuWSDltuLOLKhtmhr1QqwXGa5nsEo7wUW2b1BcZV2twgVSrPippUeUnAMfKy87fLJ5Zw67U66HXExmyqPpldlKjf6z+4ee3KJz//2U99YdDv+SQs4JyHwAsMROUIGC9BgPEU7P1Uvyhfb4EA49S9VAGgsbIKUU1C5RRyeaMAJ5nK9G8CJJOqA7aalADM53MWDMMw1FDlEMrD9wO5ybwBLwwOkkqRQNFSjxSG4MJE4JFippW3AoxwDIsLdVCfkTcWy3CRujk4aKJrDaDEXmrSNWDqLw2GkXgiyB+Ta8DUoz4HB4/EFzsKxRajnEdgcOC46sstGwY3ZVefRRgFCAG9rYD9ZVNNCOCMg3EGzjiQAkP6fn9/H4V8HgsLCzqrza0dlItlrKw2dGNbqNexvbOTCrx5VWMa6ObJS4EkjESXQzab0zsT1mtVdDpmm4FyuYR+fzDRXNYRKWlmqbw0kE5ReQrEs1Se3QeYBCiY+Oj73S563Q6Gak6mEy83gzccbm9tXrv78a8+/KeXL104QNKFAB5VJy8KEJXjnPsAnpaK8Tr5ot/o++TrzRBgvHVSXo3VY7qRuo5rPfesFYZWZbYqVCol2fgngRM2JMHlArAmzygIqDhDbzBIUYHmqJUpgSJkWoMArr3TFCQn+Qh/+QMhs6vXq2KhDBkehVzvSqfuq9frYW9/bzIMOa0H+0kfS1FHkTZzaTpV91EUYjTyhLks48xyjDFkszlkslk9qGF+JqBNbVfuuQIYVQhAw1ApRKijrKs4GDe3tpDLix0EVRO7fOUKlpeX4GZcAAyZbBblcgXD4WBOgAkVyNSRPAfNSPy00WdqNpvnnMVxNBojlzPPnzeWF9Hp9lTFoVgooN8fqJo0rxSFRzE4aaBCI3AqRJMqb57BFHLxhEL0PA+9bgf9Xg9q2UCrrxXA2PNw7cozzzxz8fwnzj359asARgDSYHgAsZVAV3m8qEBUToLxPGPsMgQUT8Eu2/0AHgHw/yHxsyVcY2VNN7hcsZCi+pLAo1DUQKKNWqdDCgzs/NTiqSoBj0Q3KeNABDHdxlyBIfFYHgjgLNAZlatiWUcCUt34tYoyoHQdhnq9RvDB4Y3t6TWjkXgcL62u0l+kjKTOwiCAN/JkHx/5UYk4hsM+RkOPTKSf33HOMR6LPkTGxDO92ZwAJImEIIzghCHcTFbsFkXqhkJRH4EUlSiud+3aNZw5ewa5rPh8/SDAxuYWrjslFoBiTGypMBp5ughp5nLaaHLa/EJ1ng5WFtuiwBxH47GeXcwYQ71WB30WQgz4yTwsTiVNZa3SLJtzOkTNvVOIJlWeYuSk9NrEZgadapS41+vA930NQFq8iEe4+swzeOrxr+HypQteFIYPI/0puQGATYi1EL144EsCiMoRMCrFeBpGMd6ACTAEpMksIZfP540qpCowTfHBbvygjZykVeaZlV7GzWTENpFK5dDtBjiA8Wisl/iSdzpBKcoQXQbih7gfiIo0o8/mEnZYXS0/LyOFYSTXM5T3AY7tnW3SlzgPFJPzBH3fx3jkIV7f3mCIXreDMLRWbD+y41wsnxYEARz5aJabyep6iMAR+T4yGReO40oYchuKOraqtOTXKwgC7Ozs4uQJ81j+1vY2jh1bE98zANlMBpVKRewrMqGfT8FMhaWNSFthDPOlk/nzKEIYBshks3DAkMtmUCwU4I3Ej0cmk0Eul5UzBiwipag86gxEjcX73AymGDM4qUI5B/q9Hnr9DrzhUCtqnYeM2Nzfw7knH8f5px7nw8HgHIAvA/gaAPpFGwK4BgHBVuJDJu4lBUTluNjn4AJjbAXmsZqJAyy5XB61hQUNkly+oBskYFSfAqYNySQU4+A06gdGTWplBORzWSvPSE3/kTE8z0tCDRAfamTApe8fYgCEywY8CZDm3nS9xa7BASam2VQrFfFFk/E9b6TrA5yj2+vC8zxST/RHYtLLrrfxaISxP5ZpjaLrttvw/TEgTJcegA6AsfxsK/I48cdulouiCMPBAG4mg3wuD8fNyNwENN0Mh+u44IxJS1ltdC9Vo66/FB4A6HQ6+P/Je7NYy64zv+//7eHM59y5bk0ki0VSFMVJUstyd8sROm10x2p02+7YQSNxgKQRIIORBHnIU/KQwQ8GgjwZSJzAD07iwLDjNjwgSScxEne3pJZaUkRqljgVizWw6s73zOfsYeXhW8O39nDuvRSLLCKreHjP2XutPay912/9vzV8a7a1hXabJzdkeYa79+7hmZs3rVLp93uYzWfWEalVgcK5KxfqM9oM5RIDIk5gzWsHSOl7EWD12ogbGhYBBmt9zPesqz+0Wi2MxxOfh1qlrepMMXly3s4UKqk8AVF5zAqAzhdzTEYjTCd6Nhfpla9NngJYzOd4562f4c2f/RhHB/v7AL4D4DUAp+JQCsAIwAMA/1wpdYpzhMcSiABA/CbJ8QK1QNzacY67FRSaZnB0FeAKUHRw49QSfp5KqjGVlVJakTpIqjyzrAG4nQ4oA0uxRetDUpkasghK0kqyoBJNMnnMQlhfW2MVoVOkSSY6UgClchweHJbu1VPFNQrRfJ/PZ6w+RB6NR8MH49HwD8C2m4EgAEwAHAM40dsCAOtgf5tfBPDLAG7UPe+6kKUppmmKpnZZDwCK2ORSoUIUxgUYmqFK/oL3VWFvbw9PPfWULb/7+we4dvUqOp0OQEBIIavE0djzri2hZns/AQvKwAKvyoQmB5e6fToQEZIk4RWP9fb1fh/7ewcwSOJ2xEkZUrAbKiFVUnmVKtE3s93/iwpRnF3vSrMU0/EYk/FIrwcDmHWtTZJM5bh36zbefuMnuPveu7M8z78HBmHRR8IcwCG4ffAQwI9UxfrLdeGxBSIYhvLJ1AKRzWUuhGEQItIdKr7S8VVfWRUW2sSECoIEhTCVDYRi3YZl9ue5nFLIygkwgrACiia2t033HLu9mpQw9rLeTABEDzP5pIzjGN1uV2/iA8wWvsfr09OhmwO+4l7r8qsIwzzPk/Fo+Hcn49GPC49qATZdimZLDn6BjwD8CMDfBsPxS2Afm8/UPfuqsFgskGUZWq22ziJCnuVIkSKKIgHD84vS6XSKyXiMnp7LrJTCe+/dwac//bw9Tr/Xx3w2R+YtVOXD0ChHUPWwG7OOSil+zbFMGgp4vWZY9Qi3VKwGDzv99ai2UuXVdqZ4cBQS0qW2EHRRpYkMAAqT8QQTbZkQAARmqIw7/tHhAd5586d456031WI++xnYJP4xfJM4A1ewBoQPANy/CAhNeJyB2BffG+D2xMqwfWnXFuJGsylY5kxeCTcHuHooOiDUm8pKKTTi2Co6BSDPMscsAMv5wjmmhUGSWxeF4K4VEH+ViF2AqIOh+R/TkOwxXLR+X85VBpZJqscC8rnyLMPB4VE99FCzXSvE5WLhwzDLDk6Oj/6HxWK+L06bgRuy9+XlnRHeB/B7AP4hgF8F8Lu4wFIVaZpiOpvyvGMEGooZciIEYehgaLJ5RTC79/b3eZCz3nB0zMOTDHiCIECn08F4wuXQOpGV/hJLf/0Fp8w+f8aK+evaDM01SZdhIOjhN7FuNwzR7XQwnc0AcCdUsxEj0ctynqXy3N0XVZ7YDiEgpZkNgEppCYv5ApPxCNPphF/8wHS2OPAuZjPceuctvP3mT3FydPgQDMHvgk1gExTY6jAV6R6A+wCOlGdyXSw8zkAciO834Q/H8cLWtjGZFRqtFkpwUz7cPHPZhgo1eYZSAsBORoWq5CEo+ngAZou5haH7WwQfLNzMOEXbhmgtZxkPHvrk83dfWVF22m37DisozGcLe34FhZOTEwfIVVCsAGOapF6bYZ5nR4cHe/9tmqayZj4FD53aB5szC/3JADTFpwVgA8Am/BlUCuwt6Y8A/DZ4cbO6qRdeyLMM08kE3W4XIH59skwv0Vm1+NSKQACWiwWGw1Osr69bk/C9O3fx8ksvWse67U4b48kEsse4DDdhUsu2RbPPa1us6lQpgJNgz5cmiR14TxRgba2PmVFgAFqtNpLxGKbHd5XKk+19nsoTSs9dj0U0ZCLS4J3PZjg5OhRLpAIw+QBuB7535z3ceutnuH/3valSypjExZ7iGRwED8AQfKgK6yt/0PA4A1EqxE+titjrDxgwil0eSZO3Em6oUYYr1WQ1FKMo8o6b55m1bKGUnnyPc0PR8UwaubBK0qYyqlEILg+GAJqNhh2orKCQp7leBoC3ZGmKo+NjoX4LlUWhgjBqVSkeeL5YzGHlsFLLk+Oj/1HDcAY2YW4B+Jbi0QNVYaY/JtwmohDAFnip2104OCYA/hew8+H/HLwi5JlBKYXZbIZ2h72+KABpliE2M1vOUIfFsL9/gMFgHaEG2XA0RJKmaDYaIALiKEYcRciyvDDcxjeXvQ4XOdymYmEqu0+0zxWH3xioJnoetok76Pfx4OEB9EY0mjG34GrTdFVnCtzZ4JvYPgSr1aFTiJPpGEcH+969mrRHhwe49dabeO/WW/lisZAmsZzem8I3ic2wmSk+5PBYApH4aZ6rQ6XZavPaErrghmZNZ4OoAtxsQQcqVI8wlyvVpDNZLRD1QGcHSzO+kH8vFwuJLP1HAlAc020sQ9NL745ngGnNbwHZdqfjHXmR+MuGDocjO6NG5pengouw1Dm31NP6dHw1Gg3//mI+vw2usY/BL+2PL2q+KJ5CtQdgj4jeAlsHcqmKEwD/MYD/CMC/dJ5jZlmGxXyGZlsPsFZcGQR6bOH5AhfuNMswGg+xvrbuTOejI1y9wuurERFarRam05nrEKlrAzTbCoAMKtoTA9FmKJWiAyhvMwrMxOu0W4Z9IDCwpcrzFaJQeQUz2Zrs1rwuKkSTtKAQARzt79vrIbDjldu33sa7b72J09PjB3C9xGOR4cYkNhB8CH6njn4Oi/jM8FgCEQxDaTbVKsSucJuulNJAhA+3ClVoQempSXVmOmfGcpooDD3o2n0EpEvj3KGgCgl28Xmxw/ywarekIMmpRLPBQIrsPgJUDgLPYeUtBIUcy2RpYQjFs1Jq21BXfJJkiUxl9n7n89k/G4+Gvw82YRQYWheGYTEoXh7yJ8QD9p8Fq0aAFcN/Dfap+W/jHDovSRIE4QINPXZQKXYuXLluswleyXdnGY8nDEQd6ej4mL1V6wjtdgezOY/5dWutOJPY30YlsxoCNOXe5MCDIJ9DmNngcbBhwEOPWq2WVYMAIW7EnsrzAVdvJrv8cGmdQqzvgEkz7SlJH/QbX/sD3L19a6qUeg2sBu8Vcn0GB8F9MAQf6orykYfHFYjn7lBpd3oCRNBTqsomoOn0qDOVV5vL1emCMAACAd9c9AorpV8G+FDUxypCUYl0JhCk8ivC0IsqvisAhDiOEEeR3qKQZ9Burfg+syzVHm4K92Vzoh6Iy+XS3k+ep/dPjo/+BrhdEOB2wu//vDCUQXFv4feI6Dp4XrshxO+BIfyfiG21YTGfs0LSEMzy1ALREzZCEQGe0QiC9lrkyjiGp0PkuUIYMpiazQbCILAVmVuhj0ow80xh02ZYMJNNZwoAf2lSFACpVWSeKYSBS99ut7knl4CAQh6TqZSvEIvZV6gIqhVisQOmnK4I3tl08k+VUt9E2SQ2w2SkSTzDRxw+EvdfHyBIP1q7WNGh0ul2LZCM2SHN3lK7GOCKvKeKqsxleOmgUxtQxlaNWoRA0m2ZJJAAI72P4By+AsrOtfWFogGo3qnMmDl592UT2nwvmsvL5dKCHUrxAF0TX95nsaIoVALL5dKbkjebzf6mcgt95wC+p9h5x4celFJ3wb2Nsk3yDwD8nfMeYy6m2CnFg6x9FvhwKFGWCLlSmM4mdmee8xrbctwgKzMHDH/Be7FwvVCOZhv/DUpjDyUEGVL+olTmOHmeeb3R7babtgcC4kbkgcqco6z0BAK9WqGQR6JpwEtH3LMts3Swtn4XDoYzAG+DzeVvgReN/7pS6p2PA4bA4wvEpvi+tSpip9OFKdWhNl8rzV44lWeEoKWBNKG9dFUmpAMqn88eXK/1wsdVCkjTxFN1UiGSs3/1u6IBKWEov5MwnSG/K/duWj4qdDsdj51LPRDb3K5Z16XqPr38cDeIPM/1KofG5My+Pzw9+aY4zbtKTJR/FEEpdQwuPHIe6v8M7oU+M6RJIjysQyxDUaGSTJDSUQeuUFyao6NjC4aAeMyfgWAgQOkNxC4Azh+D6EPQ2wf44PIUJvfYmku17YhC5cVRQ3DtPCrPh6N3fmGq6wv0spL9bro2y6Zb/k6B25u/DuAPlVI/VmdMq/sowiceiO1O15bdUPf4Fs3eetO3AE5jenuKUsOsIl0YhxYgiu1HATmFJDGepjXWLEwN0Eh8h1ONRFIqcjDRHUfFtenvWkJGYYhG3LC1tcoVlimrVaUUsjzHZDIpm8o1JrL5ZEkCmCUAoDCdjP+WeBRLfIAFxD5I0Orhe3BKQwH4rwC8WZtIhMXciQ8FIMvyciRnF7qf9kOYjMWMDwKOj0+glDLjotFstr21iAEDLgESkurP7fMWrgcKSrEAIm/NZ06T6/XLA/1+8ZRDB704dgrR3u4KdUgeHP2KwVOHEpxiWxi4nuVWux2D2w1/CPY080D5MxA+1vBJAOL2qohsGjJsij3MviqUpq8Epflanc6mL6SDAuIwAuCn42j8K03MRHpnypL5q48nVSPkd2Mp6+NxGgYlmYOAPAVqpGTTNqTzGZIk8e5/Opk4l13FCqPCTDbf0yy1cbIs+/Z4NPqpeBS3PqqGbwDQSvRHYtMCwF+H3zZVGdI0RZZmtoyzGylT1kW7HQq6USinNEu1+c0x0jTl9ZzBKArCwA6Q5qTapLXDZcrtg5XrqFQMw6mCoDShsywXZm7AntwFfM1kgqLK0zf5oalD8yMIQ6tG19c3T8E9xgkA4abo8QiPMxBJ/72yKmK327MGaaRN2EfZkSLxFwaBS6evgf/Pa5SkmVl+lOx+AziLNAM7XTPbY9k4ZTNZKkTzDgoae50pBJ6d4liuuHe5oHyrzGR533meO084DNmviscwR7WrpUcalFJ74DYoE+4A+P3zpE2Spas0clZUUjHZUGEum7jS4SoIGI1GjAzdLhjFkQZIecU8CTwTx6oz6yPRH4Yj2wyLA7JtTzXBLamqFVq71YJpKwSB3aUVzOTyOMKz1aHMn6p0Jroxm8F5IofTPXaduh/7BRFRE0BHfLoAXgV3rBDYDVhtaHU6FoJBFDrTVJq+NsiCXqEMK9OV4WAhEpAHT5eOkGaJBzf3R2kPNsaEho0jv3uXDI1SguuZlqAEjNQBwAsLmU0A9Nxqd+2eU1jUgF/JyoLH7cFtU9Px+BsiYx8qKXE/2nALPBzHzGz6O+D5z63aFGAgttGFKcZ5liHUFQkJCDqhJE1I3s0r9DmQLpMEED3KQRB6AJNOH5ibFb3PpcHaDqZBVToYZemvw8ILTzGQG1KpghDaxbGKClHA/xzqUJrXpXZHkWthGCBNOd+iKJZAfOwU4kcCROIVrTo1n2IPcgz22WHCADXBDCkwpm8YhmeYvuWCbhReXQeDY2NRTbK89toELeAU+z8kYf7KhdALilKCkeHmxhfae9XnIDLJ3YsvEgLgikGGPMvFPYBN+fOayvqfHcCtFPIs//FyuZAN4Pv4mALnCb0F4PN60xF4OM6/vipdnufI01SrJR67FxXMQIvDgglpvhjPLAZYyZI7v40pyxUTISiZwlToQCn3MNt9MDAsLDwlhuhIMJrzWQtExw+jkDuTNJhl+FDVoTyWTucWNAPCOJZD6j52QVYMH9oFEU+5qoPeRWqCYty1VruDtbV1DNY3MFhbw2BtHf0B/w3seC+FRizccJkCj2JhN0xTYjv8dAJPden0Xds4UAognovM67MbCPGxnV9Dnc7MaNHnMfGYnWWxVRCbNh0RCdXIIdRtmyZ+mrsFpHKVc1ugqRzOMJVth0rmVhBM0+Tr4nRL+H7oPvKglDoiokO4Drh/AOAvwa9YS2GZJIj0bBWbh7LwW5VUBAXv5t5qB4nFcukNsA7D0LULkmjzEzDz2gFB5Q4UCdMqf4iF+c6mR5sNGKc6oyBEnuXWFH9k6tBlos2rULchEghREHomMxHRx2hdlMKFgEice22wWVuEXnNF0lXnbwJoDtbW16898dRT65ub1/uDtSvdXn+73e5ux1G4Hjfc4u9W1XgFFmi2Woi0o1apDIuF3Skj/bNWTSqnqgrg0KqklM4cj8DtOARzDGJvzRBOG+AIKd8Gr8XR2dAg4k5sncr93yhQkSCybTYMaZU5BZwmqVB+1ZVFUQ2b5T7NtS6Xyx+ISz54TF7ot+CAOAXwbQBfXpUgTeRwRiWKsRRGRVC4vWma6mcaaIVolgPlGGEUlb3cWA845EHPbquAm1VrNekqxy7quzLqM4xCIE21ovMV60XV4Xl6lknklVnfBkQIorDomCOCP670Yw3nAqJu53sWwGXIKvF8IQC35zQ73V7/+lM3ntjevnR9sLZ+pdsf7HY6ne1Wu70dRXFPQiz3AAj/u5JQUOgPBtjY3K5QhkXT18OfhZhMAy+NO7dUlBC1r5RsCs5szguzVoRY1HlaUHs2DjHEPNVH1ly2ty0ORuYrC0/9AvK+PJOKlsdGevlk7m+FuZwrP6/SJDkUFyfnn35sQSk1IqIx3Bz4P8YZQDQrFRrA6CwUAJRw8dUh6XR5liPSkEuSRCfhCHYWjGk7DNzg6boOFK9XWqpF8qfoeTNWyIHNpFXaeoA+RxSGQuVBWFbues+rDmWeeM0JPlJtHoXC3VoYhNJkBj5pQCSiLtiL8Sp/SQSeYtdqNJvdp55+5vr2pcvX1zc2r/X6/Uvdbm+n3e5sx43GgK1CNt24+csvjLDFV5DPFHziVc7iOEYUxYjiGI1mA3Hc4PRyKUwnd+yx3GblFXhpPnpiR9K3CNSAvGPBFiejqpwyNffj80/qPJeJRqBJYEoT3bs+0spTnDqKQrhhOUBmFnPXeZCYhefrFLR9Hu7eDNz1cdRyuZArmC3w+IR9OCD+CXgITu17KystU9k4U9BXiFLxCGqw55wGO0xQCkiSFI1GAxQECJXyAee19UkIit5kDRGvPdFcV2HanlSfxXZHfTdWUYZR5G4SPDbQOLL1VN7PpQ5lFllKcgWt04Rh6JwPcIjhezz6WMN5FOIVuJeqAaAZhmH7yRvPXL189fqTG5ubV/qDtSu9Xn+r3e3uNBrNTYBIIbcFC1B2upenzGwhhEeGOI4R6PPwAwAAIABJREFUxQ0Nvkj/jt04w8Lyl7lZ7GiF6Ss0oyj7anU6+OpQpgtg7gUWtlblEZCrDGIVUABwazKbYIkn4ai8XfZ69XeCfwxzPhNJNmADcPOrrbpLRU5UqEJVzCd+dvYyFE6UP97wkUzT+4BhH8DT+vsYwA8AfLYusqlcDEK4+cGTgCvVIYG49x2wSmmZJHbxqSAItCcmoQRXdKDwYaoHZlfNWJHAM2nNNtOsY/ZFtt1Q300Q6DaYgjIkD43uXovqsJCuTh0SkRiYDQRhpUJ8bELpYoioAb9t8Ivgtpnmn/1zv/kLL736C/9is93eIiBS0KadgYoAg2NdwRzVxZmVHkNPAtB0CBThxIqyxvw1YtBThfrcnuLx06lV6YSZ6ClKocj8nmAGjzFf85y/1A2x0ZmtIxYuGcpUrnBj+CUujRJ1jh8AbtM06wWbrVme2cpAKd1u5ilDmU8ijyoqCkAhV7k0l4HHSyEOwddj2rNfxwogAqwSwyiwKkgqw7PUIYiQZZkzKwEslwkgFF4URnYmjDN9ncoy203bod/mKLZJCEpzW6QFXHrYbXAK0QRi796yY8QaxyVlKK5RfmQ6Tx366UBmYLaFcTuK4iBNE/NmP1ZDbyIAEG2EOyhDchO6t25tY3Oz3ensWsC5/3lwMf+iOHLQazT0d7OOriqpvCq1IjssnHKpAFWlyjPs8dP5yrDqfA4/RWXolCb596skhuAG+xqiVYDRKhLz3e4hxpvyh9mU+i7sPlg4cm3s4uW5EvcLpHku7tvPb18ZwlYKRi3rZ1Zcp+LDWVf0QwhaFQ3h3ISdPRyolKdOGfqFXihDq6J48SOnlMh65AYYfIE2TU0vsu/U1YeW7Gk2wPNntcAbr+grQ3+wdmB5xOnYE49Tw8XOIv++yvdbzB+ZrqwM5fH0O2lUJBF1+/3W6fGRce76WE0OiYhoC8ArqG9rsW9MypNzPfCEYYS40UCj0WDoRfqvHgya20Llm7lVKk/Cyp3cV2bMlJo01vSUyrCcrqwMlbjVCjNSpLOQyOU6y7Y+tDyhwKxyZ4DnHD8YcJo0FnSibJYh6DpVZHwy96sPKh0XAG4eqbn2yM6uKd5vRQUjs0bfGLGbfxkaeLzMZqlYi2q2FGz7FgQQCoVeqkPz1RT4KDSzUTh+s9H0fue537nBf8UAbRR6h6uAVxi0LeM7k7s4Y8VXoG46n9kue9XrlGHZZC5WFKhUhi7fHDCt1kSaJPIlLdRIH2+IAFxDNQybet+rAJ4AsLP3/v2nP/PSq5wwivHMp56HdbflKTwHQc88KxTC86i8YjpPHco0Ip2J5qdx6tA/lzxfnaJ06aDTZLlot9RprLGi9FAM/duC0QIbPrwJ/sBtuOE5UnW6ZARjovM+dyYDRJPO9Caa2wijcMX9unuV+cSHN/dJRWcbF3E7/VGECwExDAOYUk2BUVFV5qAs3K7AR3Hksh9As9n0VJUy4BE9zYAGGBVcgAU+8MjEgw8+2VHDf6Wi1PHlEgQU+KMeQLpGFvdWqwzJpREVxVnpjIIGkXtHdeYu5nPZq/zYOHYAGIjSecKfB/BnAFzX20lGns1nAjw5giDUykcoHFOYrOlZZZ5x5LNUXlW6VepQmXS1ytCpvCp1eJ50xrT0HHQUIMwggmWMzZwi3QBYFeiYprdJ4AEmsVWExYPpfEuz1NbEQHG+tUIUmhaRFUrYRuebInshCiDVDcKwmWeZAc8HGX/6KIME4sGqiAwUp14YOlIZAr5SKhf4OIqtGiSwc1hrYupKLRDDbQBn2prpfHwtQhkWHL4GJfUHW+EWZ6xAbyMK2NuNhmWmO1AM4HMFqxg9dVh3v4WKwlPPKxS0w6m9FiXaDwHgSSJqgZedGJWahT7iEMG34T8P4HN1kdOlsYx47eFqU8sU03plWFsI4as8mc6Btj6dPR/8dIZ7deeywCucC1Xp9PmzTLfFKQMoK6Rc4QJAUE78KeUuD26bAZg0j6WidNvk7ZlzsmlOOrpd9U8PvaEwcPcL5aY3lvLJZopQh6K6UG53HMVbiyy7r3c9bkCU6kN7wfUrdhOMOrSdHcKlvweCClPQwIUdaXC6MArtGt1spmb+lDsLCt/MlSZube9zIKfvSc85YqA3XJtkGJBeo5msyeyD0zgGqVfCVerQ1Rf1itJi0MJS2axDeczhuv4AQEJEx+Dpl8cV7dWPPERgyWqguLItiKd8OShBFpkz1SFqCqFLcx6V55XMc6pDA+JSOrjrqVeGhXQGTJ5qhH7mynLMmUx6OwCla0wzFEaLQQtdP7iXSOna3JjQZoeBuoljdqVZhlj7hgy1OjGqOorMtL6z1KG8Z0++IoyiK1jAANG8zI9LkCZ8HzUwBMyUMgc5YzLb4k5lUJjiTjp+GIX2DK0G+5MwitEo/1pfhwK2lcNtzPkK4DN/qWIbYExuX43meWbvDeDpoe7eYXWy433h/m3FUVCHHhgLlYk7oo4LAFC7V66uPXz/ftV0zxjAJf0BES3AytEA8pGPV7wQEBPjEl8DiN0MVajDgsLyC2CxEEoVUqHyPGVYr/JcOlVKd3F16C6qSh0qJQYrS+Ca2hBsJhkIwR3OxVNyap9TetDbzG9dpnif5ZI7KL9wuQOw4nbEKAoNa1klpjz8JtCqqLpCM8eWeeVAbZJEUfQF8AJBALBJRKH6CH0hnhHO7Vy40WzZCsYMQzEqyDcDBTRFYY/1YGcDi2bLeJVhr9muQ8VAzQDLKcKS0hPxzV+/c8U5iyC7rTyA2ypRvc1ci7PmfehbONv7hsgPAcVSRQEvjU7opet0Otp8B4io+ef+/L/8D9IkvTUZj1472Hv4+o9/8Pr3jw4PqpYUbYJnx13W12OWtz0Gr773oQ/5isCj+U3D0soTpEliyyLAZnMQ2FWWHGBQrdZEqTu/OoSDTqU6BArpfHCepQ5XtxtWq0ObLs8dQ/SVKC37ZDuSYZnRWspeN9ljyrYTW5kKxvosJAdIoeDMtixLQWjaM0RBgFSZ47A7Jm7yEJAvVBhepQZupM8zbi8OguCXAfz3+pIC8NCsj83jTSGcG4jGkS4RdG9xtSqUKkjYiHr4mANFq8kKkcUZtwM74EnQGfUHVK7CJxaUkioRkGuzEMo9zX6nCp+b79V4ugG08xBzf/JfQeXxXch7thvEXVeow0K6MIrQ7vYwm050OlCj0bjZ3Nq+ubm985ee/8zL+XK5eGM8Gr728MH7r3//u9/+0Xg0rGJRW3+u6jycwi1af6zq1/8+dzAK0YQzTWYLLmVkOHkqr1iQysqwQh2eQ+VdXB06hq1Sh+YaL6IOTbpMVgg6GDUXatdPEtom7yzdRM8yi0b3G6rwtwBBy0J3Uhiz2q2up1/q0KlVpXio1HK5hHez3rMT2/RFUBAAxiUi0dVms3VjsZi/qyPs4BMGxDhu6AWQuPjK75WmsjSXdZw4inTxBkDQU/Yc8HhtkyLw4PU0F73VFJcWLarAokMH3/ms/500mAnORCb9TkrVK6TeStPXVRhCTRp1WFTQhXSXLu/i6OAA4/EIgqwwN9FstT7dbLc/vXPp8r/60iufSxeLxY9Hw5PX7t+78/pr3/7mTxfzedV4VzN55LrO8zE0HMGAvPAY2YsBcWkAzAUpzxXC4Gx1KNNUqkO7p6jWVqvDMuA+OnUIxR0rxiwx5q3NWONggbyk+qfoWTbwVW4v5Fe7SUJQwNGDLjeUp9otlYFzFIReBdVptzCbTUWlIZ+d/Lj8Cez0K94TNxq/JIC4S0RvqUe02t55A7Gskf4zL9XF5bWOuLAGAasYW9AhPlUFXZuP7U7H29bSi8KTmdipIEBXnrcsB2CbbfxXKskqb9llf4m8332PQtOpR1gmS6f4SC9C5ak7Xw3r3PRgaePUpDOVhQdYAd0oiLF7+Sq28wzz2Qzz2Qyz2RRZmtp0BHuuqNVuv9LpdF/ZvXLt3/jcF35xPp9Nf3h6cvL6ndu3Xvvut77xZpalxVob4HnsPbBTaUVEIzhAFqecVgZjMpuw0mROkqXHiCxLEUVRwcT66NShD7iPVh0qKKRpar1TM7zEGspEiKKImxlM/thQUHiQg67FZclAEqL+ogSkmWhq/9R4XdHwbLVaGI5G9jl0ez0cHB65SgPinF7lIS9AIQgImRafYRD+KoC/p1OEAJ4G8DN8vGEAv1Pl81WRiNixsAEbw3CFKiwqKV3Qe92ut39zY5NhqI+RK+d/EIDoNAlKoPSG4tQ5eyBfERpl6ZYg5WNGuqOHwOeZzhb2vkF68Xh5jEpl6KtCCTdfSRfzq6gm/fyLohj9tQYG6+sIKECaJphPGY6z2VSvgmjOaa+x1en2vtDt979w7Ykn8cUvfXk8m06/f3J0+Pqtt9947Xv/77du53leKjH6fRgAuAEgJ57FZAB5qioWt7qQQpxOzCgGPne6TNC0vgqLquLRqsPzpLtYz7KA4Ap1KK9nmSRoNZs2HfdOWQ2IOI6RWtf7FUFAC4BvMusXUuU+BJUy+xwEPbgT2SUCSJOy1eLBwgZ97VZLu3XPfQiieK8ilxVAQQiYmTBENzqd7q9Op5P/W0e8TkR3lFJVjeMfVdgR39cAvFgVqd3uIIgiC4IwjEsFeJWpTMSVTKy9bQOEdruDfrdjCzE3XaQluEn15w/JMccu9zRXKUJALG8KX2Vy+6E7z3w+t9cP6PnXEjieMkRBFRYB55ShU9LldKhMJ/OT08VxA42NFtY2N0HEPiXnsxlm0wkDMs9dWn2+MKBefzD45f5g7ZeffPom/oVf/fWT6WTy+tHB/utv/PSHr/3w9e/eRzkE8If45ER0AgbkgVJqDFwQiIvFHMky4YniSiFJhfr5iNXhh9+z7BRiWR3CvxdohWgcjFqguPdDgYe4WFgZGSeBU1BgNorZYhShTm9+FyFIdp82k1WO2XyOTqttC1G73cJEL06vwItznZyclPMI7v78DjHYZTVND3UYx79LRH+kG7MJPB/++6veoUccJBB/CV5p5UBE6PYH1jwLwkArKlfAJSwqVRMRer2ep34ubW/btBQQ5rNFCW6++hPn0OmqPNnUzX2uXn2Pz8cu4Bxsp/O5VXhEhDQ1DimqlKGAblEZulRnpqOKdABWpiPiFSNb7TY2trZBRFgs5pjNpphPp5hNp+AVEvWxdLoojNYHa+u/sra+/is3n3sev/aVv7A/nnAP9o++993X3/jJj6rat01n4CaAZ4joPQBvX8hkBoDJeITB+gaggfD/D3UoFJhItExSDyi5Mi8/m0rc6K5TivMbN2BEguce5HQ8EtuEmezDUx9Ev3/mWNPpFJ22W6K1025jPJrYO+n3uzg5OZZZUsivqqfPnUVmyBEBu+1O9y9MJ+Pf0xEuEdFVpVRVDf1IAxGtgz25m/Clqnjdbt+OPyQCGo1mqYBKKApJ5KACYnNZ7ycCdna2PG/WaZIIGDrTVqoyqf6qnDj4PdNODTqT2194ysAyCmMBVmA2m9sKAASkmXD7tQpuFQpPpoO9/7PSuXi2jirkq01Hfrp2u4NOpwva5vMt5nNMpxPMJhPMZzNAW0VORQJRHO9sbGz9+ubm9q8//+kXkaTpvdHo9LW99++//tq3v/n67VtvF8dAEoCnACRFhXgmEMfjIQZr61AAktQopLI6LEGnqA6Bgspz6cy2SnV4jnSGMr469FXeWem82yqpQ46VJEsPJA7VbJ7GerEnZV4AD3hGSkqlx9uLELTpTaVi4xDsjBQTkwhQOeazuTgVoaPbzIy663Q6CChAlmcV4C8Gty8IuNfUrPsShuG/Fobh/5ll2UhH/jQRTZVSJ9XHemThOfF9gIr2wyAI0e31rMIJo6jQfigLNhUKqPtEcYSW7pQBEeK4gfW1NQc6pbBcJm7tlIILL6cIq8YeAq5n2leERfAV12M2x7JjKnWcmVaIRqcZjzyyAuBQgJS8XgtOFPIIlZUGqJiHBejC/23TgeynKl2n00W31+c0SmE2m2I6mWA6NYD0eQ0iNBqNa9vbl65t7+z+5ouvfl4tF4t3h6cnr79/785r3/rjP/r+g/v3zIyYjQC++6YzX+LJeAQDEV8hlk3klepwRTqLsiqVtzKdVHrw00qVV1KIqpROKXHtJnjXwWO7jL9BBXhLhHJN1TCvmQAfif+LZQHMFglNEqunmUvX4LPmGuAfQ/G+LM+wWCwsSIMgQKvVsvdHCNDtdnSOeU9KhGpIGtf4+pT9dqfzn5Kx0dgUeZWIVi7w9GEGIroEbjM04a+g4HSCiLCxualhAQCERizVYYVKIlmg3afX6zr4gbCzvWWbE4i4bbnSrZcBQWnKHSqH1hTHGda1PxZhG+qK2FRc7KORX4VcO/vVzCrcm6/uJNwg76EKbqUKxE8HeY1npPNAXbgGmS4IQvT6A+xeuYqbz34KL7z4Cp58+hlsbe+i3e74kDbvAYhardbTly5f+e3PfuFP/5f/yl/53b8qXpNBhAt6BxmPRraYrHY2+nGoQwFQmbao8kpp4aUzB/fTFZoGdLpkmaDRaNiDKihTb2ofdFpNEbnrtGLxvGayg6DfVgj7VxzA3tt0NtXemzl9t9PBZDq1+3u9Hk6Hw9Izrmo/tNkF8BS3IIAynnUo+IV2p/vvTSfj/0bHjAF8johef9SdLMQl51mxaRfspMQLg/UNxNo8BvGg6kCPFXUqBa7QVUFCx+33+h6AuP0QNu4ySfShqsYZ+m69TDygOBRHdMZAn6swdKc4w4VhGFhIEnHTiblHEJCkmQ8qnRZUAFIJUnCQMoryXOmkmnRgcgeFVnM1alKk9CBrL8OBOogCDNbWsba+weUuyzCdjjGZjDEZT7BcStTxtcxm0wdi47IIRLlWRmWYjMcWPLPZDO/dvuVllrkJiBuDcpkKsR9Q7jd8lVcClSidsp2wUh1Csq2ocqRKlbBWhVNVqCP/ZGCzOUGjEZsjQ+XK+UIkQqvVxGw219erH4Q1hf3hNgTn5QbQcDQ7zR8LQ+XHU8oxV0N5NptiY2ODL4wI3V4XOHDty/1BH42DBhbzRSGfy7ctsw/gDqPEukADgiD8i+1259ZsNv3fdcwOgC8S0feVUme+Vz9HeF6fy4R/FwUnx91eH+12x0IhCAM0my1fiYjC6CkLWfiIh+t0uh37HMIoxNbmpgUZwD2lRNXjDG0hr/BoUwvDEvhQPZeZCGEYeb3P0+nMU1Xcw+wrNZNW3q8tz3WgMsesyieh/WCzkyrTFisjQciKNOV0HqjlcXSlt7a+ifWNLRAR0izDZDzC3ffetZXXeDiUQJxF8HuWJ/BdsJfCZDR0GirP+DeXWpi1iH01lsPAwMAHxkmshROgkMM+NnNjcC+oV794D5I3GW/c1QqxYF4Ddr/+KoShD8KzFOJiuUSn07Fpc8U2o4FWq9nSQORrNT3FFo46ngGkjqTv1lwsfyebAaJThQjIIfaZSghIk4yBHccA8WyMbruDyYQHZRMIO1tbuHvvnnfPVcGz+PX3MIp40Xvw6nVhFP0HzWbrYLGYf0vHjsBK8Q2l1J2VJ/gAgYiuQ89S0OGXUOhMaXc66A/WXOEJArRa7ZpCypCpNJ11+m3Tm6wL4O6lHYSxXtEOAZa6Xb3exyFVmMIFl1/yb1AcdkNi6QCUjhXHDVdSKMDJ6cgDHK8MWAM3AT+bxikZb7ufzk9LIq2D"
         +
        "Fdzv4jkLcLOiCrDpUExXAUX3rwhq/sRxjIF5F/Rhjw4PSkAsdqQcgReWqgyTydgWfmFcVptYHnCMrPLlhgWW+asy+xu5adeT7Y7ue26UnN7faDaws8uXrqTi8S7JV3lGUfkqUZzTu5dCWijM53OXCwrIMoUo1NdPhFa7DZycuGsSCtHkAGnIEMiqOxMc+GSWkpGUWv25tOJgUEphNp2hsd6wCnRraxPjydTeT3/QR+uwhdns4o5EAiJEUYgkzXXPOUVxo/HXgiD472az6T8ytwDgeeJ2vjeVUmUb/QMEItoEq0OAvdo8C+A/hMsp9PoD9PoDr9C0Wm3djlgDPhQLqfv0ez09oJuLXRgGePbm0/omGUjJcnnxWSnkQ62kAi3QIGBYBisRoRFph7V6sPbpcGgrSyLCYmlGSNmNDjQSLPa3g49UfUXYoDJtWd1JKNp0QghVppPXYAENcR9GOEmgGpb6z9CZzXycu++9K4E4vzAQ9x4+wNf+4J/pZUAjxFGMMIrtAlFRHPHfKEYYhYh0T55d5EYqxZJVKsy1gspzMITlUkHaYTFf4PT4GGvr6zCw5aT1Kk95cKwAqIBglWm+XCbIslxPbTPrSYe2VMZxxI4RtPulItwIrs3QXrEFXdXYQ4KThH7PNJvO4thEGI3HGAz6XEgVT1kb9Lnt0Nz2pUs7uH37vbpHzpdEQkDDAJgVUBRGPACdLykIo+ivdrrdp2fT6d9Qbj7pBtiEfgjgLfVzuHIiojUAL4NN5WvgDpV/C9rZMRFhbX0DrXbHFjIQodlseUNuVilBX/Fwz+329rZXSJ+8fh3NVtN6clFKYanHpp45KwU+8Eq90FIFGmDa9kcqgZWIlzMIQt25A2C+WGCxTOw9pFmqBzoXKoACoAxdXB5U5JWJIbbJtEYVnjcdFdJJZWhVX+GZlGAtr0FUNDLNcrl096yQvvGTH0onwiWTGTijY2U6GeM73/z6yhe2LoRRhCiMEOnlRcPIADVCpD8GnlGkwRpGCKOQt4chwkD/DkKEUYgg1GnjGAoKw9MTdPt9fsHOpfJ4u4GRbEMsDrURktJTibP5DN2Oa8bKs1w7HwWrxFYL0+lEWL+GjMZMhoWjKVi8TY49hAaeMatNzer2ubZJ2JcjyzIMhyOsra/Zd3Vre8tO5QOAdqeLTrfL7cPnCE6NAqR4OEsYAVmaQulrC4LwK51u7/piPvvraZrKgbG74PGKp2CHEAfqAo5Aieg58EqQG3Bth78FPewmiiKsbWyy6SgKTbPZQqTX+SkWxOKnSvGsrQ3QaDZseYvjGDeeelLPTOI40+kUSqmVvcJyOI3vBFYU7BoV6MBYgKE+lhxgTgHh5PTUA9RymayGW0GlOTXmQHNWxeEdv0ZN2nTFY4l0FoJ1sF6VTly/haS+yyRZ2mOlSbKXpt6c6FmklFJEtIQbpvDIGsCzNEWWplgs5mdHvkCIGw385m//jv6lsJjN0O7IdvZVHTBSdfqKk5MqFBLC15k88LXTbluIZrmCG5nCU+em04kQhj4E7W99Pg9qgAd1A0VT97GJXTimfjmMOT4cnqI/6CPS3rMbjRjrG2s4OnIDsy9d2sGtGiCS4zfEhTvznRTCIATFhCxJmPf8ar7canf+dp5n/3gxn/+9LMvG4iBmGtVzxH7uzBKi5pOA38kGgJb+fAa8vo8MvwzgS0EQoNvvo9Pu2p5cAkOj2WojjEKvAHJhkUsGyAJLXkEMghCbG1v6XrkwPX3jBrfNatWXZznmi0XBQUN52l4VDMluK4PRpC+Dtdzhwu7ITA8zcDIceVBZLJewL1rhXn0TtUIVGryV8gtCxdWl9X/bdE4K6vuugXUFOG06eQ2Fay2nA5aLpRYehOVyIc1lQJvMAKvERw7ERxWS5RLD02M7YHy+mKPV7ngqz4WiyitDcKWJDWE+6/TcjuhClqVAzEQkGD95liAMNTNm0W3WvyXwDHJdpCIoHaz4oWtLW3TUcBgOT7G5sWG37Wxt4/RkyBP9AbSaLaytreHkxB+KKo/P/1d6rWkNc1IgxX8DBEAc8/2bOdigZhBGv9Pudn8jT7O/O5tN/4kq+60zfu7qQh9sGstajgD8BhF9udPtotvtOxDqghSGEZqtFoIw8AtRXcGtUkBE2NhYRxS7uc/tdhtPPHHNwjAgwnA29U3hCqcNDoY6XhUMK6bjVbUV2vMIMEaR7mHWxsnp6cgqJDYXExRBU1Jf5jpWAapC3cm0EOesV6Hl48MqUXe86nNWq8ISrO077NImy4UGOLCYzx+K9ylVSiXSMWxPf38NwD+Cq5Vb4F7nVs22uuVLP9JwsL+Hwdo6oBSWcz2lxwblzGeh8mwnivmUTGxAJPDMZAnRNE2RJCm7XFLs5CFXCgGxSosa3LZq5j7b3mEJSE8FAgDB9DYrEcdWrMoUDLfMpWtThFOI+mUZjcbo9waI4xAE7hDY2trEw709e97d3V1Mp1Me0O0FgVYCoEj/cTC0UKQAATWQZSnPgoFFaT+Mo3+nHw1+J1fqG2mafn0xn39XqXyVU0/TRtiXG4MgWGs0Gv9mo9m62my13KBouEISN2I0Gk1XSGWBEh6lVwOR0G63sLm56QABwjM3n7aD0wMiJGmqn60PPF/xwZ7XxJMqxleEBqJ1Lr/Ib2MMSDcnhRaGs9kCy8TNSEnTxLYz10NKXI/NN1SoyTPg5vRkSU36EKuAbgHGHrBXVWZWFZYh7l5cdoUGff3T6eR98VrNADde6z6cM82f6s95Q4SzoXme/XXbvDFldeFwfw83n/0UuKNjaT16VA21UUXAndGZ4qJXQZRBOpvP0Ot2LYazLEcQhfox8aDo09MhJLTkKT3ggRw0lYkvOlBQUIb62gwE5TGlSjw5OcGlnW2tObnH+fDoCHq5bYRBgCeeuI5bt95Fmqb6HBLc/NuoxCIMCSxRFSmEUYRAhciyzK4ho29tPaTgK2Ez/Eqj2ZwhV9/O8ux7SqnDPM+Osiwbp0mSKaV6RMFGFEX9MAz7YRgMKAzX4ih+KYqiG8REsMrAFLAoitBoNMXMkYqPKLJ+ofY/cRzj6pWrGkycn4N+H1cvXwbgwDUzg5/tFL2qReerxyDWDcVxYCoMzvZg6NI1Gw0LwwABjo5PPLAtjS/TEtzEsapAY8DpwckpyjLcKpShhFNRTaJCTXqAK0NXqlB5PC9d6blyOU11OyoIGJ6eej3MgIPNQwBPw6nEi4QUwFh/HkUIAfwpAH9tVaTDgz1rwiqlsFwstBNQoFrl8fbzdKaoqvSeuQ3MZ3OOfWH8AAAgAElEQVT0utq3gFJIk9TOZQbYd97pqZhTLtoPCdqjMQCjxoik+au3k0tn1KMe78IvijymeWGUA+VsNsNiuUSz0eSCBsK1q9dw+73bFs6NuIFr167ivffuiJ58B0PTfrgKhkYdEJFdFzpLU6GCyfzXppC+HETBl2UafYIEoNgVVliVYF52WSjDKEKj0WCVVFfoS59AqEX/EwQBrl69oj3H8HVFYYTPfOYFATyeqZSm2WoYrvB+bWGD4nQ8A8by4OsiDAMini0FhiEIeHhwKEADLBbLAph8sJkMNnldCUUPfuaZCLiJY55XiZp7sa++uLYqoNq03r8aYBegOJ9NrDokEO68+84tVyAx5fyDbbT/LoA3wY3bc3Cj9uOwiHQGdim18lpm0ymmk5H9zR035+1MAYrtiBx8lWi3FeIqBe5hFKvppXmOXKxZHcYRmrYtkf+4DhHxQAGAyLUcWoaQfw32obsCJX+bTeaLiXNycuLOA6Df6+LK7q53191uF7tiG5E7uP2uXyz5gnkFQfwLKEDcaCBuNHhkQFBQE6bI2E4OgCgowJDACHcwDIIQjbiBVruNVqt1QRjqayj+0/suX77Mz0sU8BdffAH9fs9rAzQzQeTCUQB8GK6aoieG55h0VeMRZTqIbUSEWC9dEGhP3ZPpDOPx1N6jyhUWy+VKsHmgdC9SIS8FjCrS+ohy6T1I1kFRPOsStO3LvSptxTZy6UCEqXX+QFBKLb7zza/JsWYjQJijit2/39YfURj0m8hKLSx8v8i2VXFcCa0OUwBvw/doUgqH+/u49iSrtMV8DjWQ8/0FxGraAkVeWBBKleiZy0JRAjz+cDKdotvt2hRpmnFPpDZne70eFou5D0Gr9FA53MYUME8t6hdA1SlDnUJuM3+XyyXG4zH6/Z5tU9re3sZ8PudeZyKQAjY3NzCfz3FycmyVIZ+fQKR4m1WI7nw2KyueKAVknZcqpZCr3K7caGoA8xKbQmVhSGSdn4Yhj2/1OlFMgQpkwTnr46c3MNjc2vL8HRIFuHnzaVy6tOPBcDZlB6aBPCcAufh8eYpe9TabP0XzmMowLCrJOI4dhALCg70DD2yz+eJiYCtApgg2FODndq/Ob5PWQaoGiuYNqLhm+5LYwxQqopp0BMJ8OrXXMZ/N3loul1JkDYFztM8pLvEZfL+JH2ogrjqroPk5uE6bH+IsIB7s4dqTTwEAlssFlMoFvSAs5yq4+bNTHCZrzOUKkI5HYx6PqHcly1QDkR9yp9PG8XEApde0cDNLYCFoQGkGYZMGZRGQsPBTGqZOUbj2RwFMskUGJyfHaDRidvygKXv9+nXMl0vtRJbDlSuXsVwuMZlM9DXBwpCIr8/+XxlVUNbZVPElCAiBfrTungDXCkpgXmgP0LINzhSOuoJ3DiDWFap+v4+tjU3vPLu7O7j59A0PhsvlErP5wo4JLKtAqhx2U9xmr9d2uJhjOYjU9TSb7RaIAWf+3sGhgwEI09m8BDZZAfhgq4BiBWRQOJ7Jz8q0deC1SrJ8PDIVYx3IC9fs7skeUGx3FRhpoI7HwzfFK5pBmswfd1BK5UqpRCm1UEpNlVIjxf70pCPHH551nIP9PXM85HmO5WJZofCKcKsylSEkoNxdbS6buLP5HEma2RhZniPPcgu6IAjQbrVhyOAQBQtGCT7eJOYw220SIq6QElyPNAp/ZXylFA4OD7njSex/+sZTti3KvMRPPHEd/X5fHM+9rCi8kK5QyI9fCFf17AZBgCA0M50ihGGMMAztDA2juFYd47wwpIrr6ff7uLy768Fk0O/jpRde8GCYZRkmk6mAoVnTpB58pW3imZU7SVzhls+utNwo8QDxwGQ6gJPToe5d5utPswxpmpTA5B1bwNHAqQSiM8Bm/tl3mfhdnM9nWC4XyJJU9HIXwVneJqHoA64iLVC+XpJpeH2bxWJu8+lwf/8NV/gwNELoXD24H2M4Abv4Bs4BxPFoiOVigVgX6sVihrjBJmu1uiubytZc9mLV9y6jsH0ymWAw6PN2BSyWCTrtpoVir9fTLpkAs9HsA5FrNHQb4dQgxHexuJTZV1CEUhla5Ql+ufM8x/7+Pq5cvgzoXtQ4inHz5g288eZbyFM2CMIwxBPXr2Nv7yEODo/4GFbYatMZ9j2rCG6HiyNf9mpw20Jh4hYKAaiiYJ0DiJWFnQjbW1vY3PKVYbPZxGdfeRmRnnbK964wGo3tvUgY1nmrqYSh6F32YVgxw4Xq11gxjjvM7wf7Bw5gRLyeisyrEtSqASN22uPb54EV6XUe7T98gMl4VJ4qSGRnrJnZZ3ZWWmGmmvkdhW42WxgF9lrMs0Tpvgr3C8J8NjUFBATCO2+9IRWinV//SQCiCUcA3seKedYAD7+5fO0aAGA+naHbG4imw3qwyXGAZ5rLdaoSwHg8wqDfs7uXSYpOm50HEYBWq4m4ESPRYxJJU83wwfq5KcxOgT4twTiNLYMSJLZ5gHLecyQg0zTDweEhdnZ29HmATruDG08+iXfeuaXPxe7MLu3uotls4f7779tjKmXAZvLKXFcxSGhWfdcF2oDObjsLiBXKwkCmAoxlGLK7rMu7u+j1nSdt3h7is6+8hHa77T2D0Whs79XBkOphKAZPVzmFLcOwbB6XZrjAXWMUueUCVK5wcCiWhQBhqtsPvQpE/qupWPQZS5CxFDSqtCJP9x+8j9HwtLDPPe88y5DkOZLUDRQ3lSTfK68p7Z61rnB0XAvKKBbfjf+EyPpZiPTU4CiK9bRUU7by+bf/+I9ui4yyvbGPOxBPYZvbAbBKXAnE9+/fxe7Va4ACFssFsizloR9VpvLPaS5XpVkuEyyXS16RTafjoS7aFCXC+toa9g8OnAjkHQ6McGrEwdCtoicVn7ktp9xI7BftiXDAgR00ziuynZ6eYn19zZo8G+vrePbZZ/DOrXeRZ+wRnIiwtr6GRqOBu/fuItFmmcsb4VjCnRJFQHoKUO+WIKyEoC0UVUB0BVrGPw8M47iBa1evoNlqFZRhC5995SWsr6/ZayUA48kUuRls7nWcBN42D3x1w2cKjmJNutUw9OO3Wy2bLwER7jx8qJc+5ftbJktPocFUlPa7zJ8KKBqlWVKVIp/N89XHS9MUw+FpIa1++0RaA6fiPv1C6PemWGFyyLIMeZ5bz0JV7wsxXfU5AnsMgLCYzd4uzGH+ZChEpVRGvNi0WXz8hwB+bVWaB/fvcc8fMRZm0wm63X4F2CrPV2sue9uU/BSn+AHD8RhbGxs29WyxRKPRsI+40+6gETeQJEsLAQe1sjL0vmvaETmc2l2mJla+IjRAc6AM7D4ohdFohEaziW67bQ+2traGz7zwabz51ltYzBf2GO1OGzduPI27d+9gPl9gldlcBcUyECUIzd8zgGgVRU2BLu0rw7DdbutxhrE9HxFhsDbA51552Y5hNdc5X8x5wXebfwVTuM6pq1VlAnxyzZOCv0TvGAKG8jvAzRthGFkY5krhzr0H3r3z4lKroQYRowhKyHytg6LNc942Hhl3Y9ws8/f+p78FInbI22w3+W+zxavrtdribxutdov/ttpotdtoxA39Erl3wF6jeMH8d0VUji6lrXiJCKPRULYfptAdKsBjDkQdTuADcWVI0wR7D+5j98o1KAXMJlN0ur0zzeWzepeV8nYWf3hhNBphfTDgl13xOhbLJEErbsA4YRgM+jg8PAIIpV7kKmWoCvLLwc3AFN5+JxHNjAqGn1GVLh23Hx4fHSHauYRms2FfqFarhRc/8wLefusd7S6M0zcaMW7cuIGD/QMcHh3V5oO5H/fD6AJ3D5V/ixA8FxBNQRVmbAUMwzDExsYGtjY3QEHowfDy5V28+MKneeEpce1JknBPrc4vo9zKMNQFtMZ5A8c5JwwLU/uKx2iYsYf6WA/29tm1lb7nLOelaH1olSuGKqgV881ByCi4uvSE8Whkn817t9/B8PSDrzUWBCFaApjNdsvCstXuoN1qodXuuN/mb6ejer1BGoRh7MFR/+/wYE8CcSTL1icFiE/q73fAZvRafXTg/r072L1yDWyuLpClKYIgPGc7YKHdsGrfGWazUgqnp0NsbKzbXbPZHM04tiDrdrs4HQ71FDkCzlCGJordV9lxUjH2MCgrQ5g/WgGY29k/2MfWxga6PT1hKQgQEuH55z+F9+7cwYMHbi58EAS4tHsJm5ub2D84KDmF4IsWANQ3QcXv5wZiWdnUqkALOdErGwRYW1vD1tYmj2GkQMQjPPfMM7hx40mvXRDgJoXZfAUMz3DrVYJhlYPYWhiKqX3k4oRBgLgRWxgCwO27pm2X444n0wq1Z7Wil5claK5QlPZ5mJdSfJbJUo+z5XhvvfGT8jtxgZDnGaZTXlHvguE2gL8ZNxrh+sZm69oTT93b2NqOe71+r9vtdr/1ja99T8T1HBZ/UoBo2hEVgD8G8JVVCfbev2/bDqF4Fku318dqoFW1G4p9Z0DQa0ADMByNMFgbgN91hSxjldg0Y8YIGAwGOD464iOTUHCoVoYOlL4pbHJGAtKC0n7XxxDA9I4BgKBwdHKMJE2xsa5hrse2PfXUk+h0u7j17m2oLLOFguf7XsHW1ib29vYxLroQs8cufy//rVeFDoAo/C4AUQPIQoSAQX+A7e0tHlJkVSQfK4pivPzSC9jZ3vZgqABMJxNvwahKGNIHhKE5FpXVZSUMyQGz2W7p94rP82DvAIv5wuZPnvnq0MtHqfaMbPKgWAPKSnj6cSejoX3maZri3bdlR+5HGu4BQLJcZvsPHwz3Hz54pyaeAnfU2vDYA1EptSR2Jmrk1h/iDCCmaYq9B+/j8hXubZ5OJ+j0ehXmsjSZCwISrv1wZbpSGg55nmE4PMX6mhOz09mcJ+HreL1eF6PTU6RZ7oEJMIW+PLTGm52izUM3wLvQZkie5WzVmUkHcCFzXnH4GOPJGFmWYmtrG9bFPREu7eyg027jnVvvYjadelVEs9nCE088gel0iv39fbckgYSggZzeXgLhClUoAegBpwhEAcZOt42d7R20Wi2RzsFwfZ3bSXvdrgfDXCmMRyNkeX5BGJJ4dr6qq4WhvL8CDO2xBAzDKEQjjtzxFXD7zn0vHybTsVchOtCVlR7Zc8iPeW5OLZpHWQlFo0pHQ3uuB/fvHibJ8l04124EoKs/0o3bowh3xfdVqz7eVUp5NfhjD0QdHsIB8XWwzB3URwfev3fXms1JskSapgil2bxKKRbNZo92K9SiTm8geno6RL8/sOosTTOhEgGAsL65gYP9QxvH08JwkDM7pQldVIaGfOaldPt0r7ISylCoUTmw15jV88UCe3t72NnZ5qEd4GP1+328+srL2N8/wJ17d7Bc+N67ut0uut0uZrMpRqMxxuOJ7YwoA7EAwkpVWAVEvb0CiM1mE/1+D71uz1tMygIThG63g+eefQa7l/RwIwHDNMvsUrtnwdADmfgOuLWS62aZUI2SpJr4fJ3EPcsCtntHR3YheujnamamFCuNWgUI1MaDyDsJS78SApaLhW3DJAL2Hr7/+wB+oF+LGQBpPwdgRzI9MCD74nuv4lOMU7sIng5fB6vEEKwA74JZF+u/UwB7SqlRMeEnCYifAj+ODMDXAPzGqgR7D95HlmUItdk8L5nNhVAcanMRs7m4X3/N8hyj0QiDQd9a1JPJDM31BqBVWafVQbs9wXw+99r+PNjBKUOvHbFKGRpbCkIZCtiZpFYZmpfbjba2UMyyFHv7+9ja3EKr0Ou6u7uDS5d28P7993H33n2keo1mIz07nS46nS52d2HnT48nE8xms5UgrIYgxHcJN27L7LTb6PZ76Pd6dtU5qSRN/FajgZs3n8b1a1dth4aE4TJJeLyagcQZMDQgK5vHVNn2Z9JdxKyW8Rt66Q1pSbx7+67NGxAwmbBytx1pVgkWgVcBwFK8KkVJrkIT5xiNhlZJZplafu8735IuBOXgSIAdtQxRaL+7QIhQD9EugJ/BOYN5Uyn1sOogdQd+7IM2m0/A62gAbDavBGKWsdl85apvNlcc2+/BLcfAShCeAdKTk1P09XkVgCRNMZvPdU3PJvHmxgbef/DAns4AQl6DVIZGQHqAFJ0rHBwoydHVa6ckOEDyIlQ+FIkIKs9xeHiAwdoaBv2+i6/Bdf36Nexe3sXdu/fw4OFD5Hlur90UnGariVarie3tbb027gTzxRxZmiHNUv03K4DPfQcx+KIwQhzHiGJe1KzdaqHX67KzVqmGQNo3IBfWOIpw46kn8dSTT3hAMTAE2BPKfDY7YxqeULC1MKxp+7soDOHHD4IALb2WtNl35977Yp4yP+LpbOZVBp45rLUgxLZSJSPzsQqKNZ/xaGjPeXK0/4M5Tw0x/gmKQPx5Q6qPedZxE1xwBYBPBBB1eAgHxNdxjt7mB/fv4vLVq1BQSPV6ua4dsHp2yvnaD8WPM0KWZTgdnmLNet5RGE4maDYbVqVEUcTu+09PrGKSTmCrlKGBnPHKTdqUEdxztbg5Bpz6c/sEILWa9sw0XThHwxHmsznW1gZotzt6H8dpNBp45pmbuH7tKm7fvYPDwyM7Txry/xpOG+vrDvjmXIqQ5SnSNEOWZshVhtAAMIq1X0INd1FQIVSmLMQgHnh9ZXcXN5++YYcTFWG4XC4xnc3Y4caZMPQBeG4YQsAN54RhYVZKs9HgFfXg1OytO3cdzEAYjSdQOdy1We4VAAa3TYLRA6WAZyUE4RTlYj5HmiS2EjvY3/uncObyCOxaUJqs0Tl+m+8/j0f+tyuWq1gZPklA3AOvw0tgOfxVAL9ZF3lr5xI+9cKLvmpbNTuFI7hPXW+JxeUK69o7HnB8fIJut2vdzqs8x2g8wdpAe8YndiIwmUx4jROjEotthjDRq5Sh7DFWtmBaM9qJP6sMFRwEnVJ0oHRqkbelaYqjo2M0GhOsr6/zWDgBmXa7jU8/9ymo5xROTk5xdHSMw6MjLPXiRvIePOhaJRcjjsw4SHevVv3Z3/52eY2dThuXdnaws7ON9bV1u/phEYbJconZbI4s1w4uCjCkWhjiDBi6a6yEm5i2J9OZ71XxozBgp772PgK8+c5t5Jmp2LjinWr3Vn7lcAbQvO0+KF0FBA+WEqJEhJPjIwtDpbLxN776z78tnvQDDaUE2k3/RQLxQzsPQM3vEGyKP/wga4B/YoBYYTZ/HRVAjBsNvPDiq7j2xFMAnAocrK0Qk2e2H2LVjoq9ytujlMLh4SEuXbpkt05nM3TabTQaMczSolubm3i4v2fNHwc+AJCQ8h08OGVoKOcrQwA2vtwXWCg6YHpqEabQ6IvWBTdJE+wf7KPTbmNtbQ2R8bgCWEhtbm5ia2sLzwGYjMc4ODzC0dERxtOpALMulvr+yO3Qx3Eq0CkbeCqGwLNLLl3axqWdHe4x1mmsNxoBwyzPMR2NrJfrOhgGtTAsLwVwLoevJp9NHJOOqmBIXvxWq+PyhAIcnZxg7+DIqxxOhyMfVObfSjCiIl6VovRVpYMmkGYpm8v6WR4dHv5v08lYqrJzt99VBe1+8AMD9aLhEwNEHUZgIF4Cd66MIZY9uHr9Sbzw8mfRbDQ03/hfq91Gp9cvmbjnbz882zR28au+c2P3bDpDu92y206HQ2xvbdpC0Wy10Ov2MJ6MBcjcMZzZS9bRgwSkG4jtK0PLKv3iMwShoUgWik5tufP5QPX/LhZL7O3to9frot8fWAXsFWpwz3R/MMAzz9zkudPDIZaLJZbLJRbJEskywWKxRJIu9VIKBnicPgi5/azZaqDZaKHVaup2yRY219fRajUtZIy68Va2I0KeZZjO51guFih6pvmwYegqlTIM/WE3VUpS37WBYbPJKpf4WLnK8cZb73ownM0XPF5SqDv7KSg8H2gF6K2CongectvpsWmiIxAh+843v/ZPxGt/qJT6cNccfsThEwFEImoC+DR4xspTcOOYfgDglzqdDl767Bews3tZQE4hCAL0B2tod7puzOAF2g/PH+Sx6lMeHB7i+rWr9vcySTGdztDrdXSbH7CxsY4kSfQQBoDNEKEIdVrTwF8alyjUJeed64Ax+xwE3W8JW2uGCzAW/8pCP5lOuaOo3UZbT6niK3eF1gCr3W6j02lb+IJItLtxniTLBEmaotmI0Wq12AFqQUU6kDnFVfRADfC0u8Vi4Q2w/kAwpPPD0MQpKr2qMYirYBhHMRraia+Jd+fufTvMhsAV43A0Xq0EhcKTsCz9hgGofG41qpL45Ts9Pbbv2Xg0/Orbb/x0X7zy79UUhcc2PNZA1C//dfCQmyfAytC87c8R0fNPP/spPP/CywjDQLTsAa1OB2uDdZBe5MjScCXoyobvSix66rKgPiuiJ0mCk5NT50UFPKOl1WoiikIocG/i1tYWHj58aKEdBK7NUAkF5ZnOcrhNYEnJ6QH73bBCQtGZ0HanBU8gAGkO4BSTAKXihbYW8wVOidDS807bZplQfR983+48ruOA9zQbDR68LuB0ERhCGUe9qV3YKqjxWXghGAr/hRxHDp6ugyGdAUOpJP34YRCi1eZeZZNH09kM7969p6+Nzzcajr3xpbXqzt5LBeCKitEglKo/Js7p6Qk7QNbH+emPfvAPxes+AXBYUQwe6/DYApGIugA+Awbik3CDMbsAfmttfeNzr/7Cn8La+obo9QXCIMLa+gaarZanFi8Cwsqfyn08EBrYysjlrzYcn5yg2+si0uZlniscHp3g0qUtW+s24gibm5s4PDx0wLM80h0ilW2GfkcIi06yxzByUULRxg/08SV4CgrnLBOaTKEmwmK+wHKxxGg4RKPZQKfdQbPZRKydrSIICjM7/L8OhsVrKcMwz3MslnMkyyUyvdCXXRs5cMCsg2Fdb7K/el41DKuG0ZwfhvXxWy1eStXAMFc5fvCTN5Dn7t7TNLPDbM5l8grYnSs+qrcbMJ4cHwHaCpjPFz/5k6//oRx7+N7q5qjHMzx2QCR+y58G8AxYFW6J3Z8Pw+i3nv/MS52bzz1vFZPpFO70+lhbWwPALsPl0JnqUNGZUoSbt60AwsKhKr8Xz6gU9vcPcOWyW9VumSxxejpkn4S6IHe7HSwWC17PBGQP6QDpg4z3aRsYpmBBQNCpsiqT2JnV4viFTpkyuJzyqwSkhkyapBgmPK0rDCNEcYQ4DBGEIcKQvSBHYcRjDaPIh6HiBbzyPIeyfwGlcuR5bvcZqJlCDJLtiB8CDA1ga8YLroJhucNlNQwbeqxlIJ7xz352C9PZ3MIXQHVHioXWCihWflZAEeW408nYNusQCHduvyPVYYLCHOFPSnisgEhE6wBeAIPwOtz1bQH47Z3dy8+9+vkvoqPXP7brIMQx1jc2ETcaUCqv7CjxVZ6bv3y+UOg1Pk+0FWE2m+H45AQba2Y2Io8hazWa6HTaMHOLuT1xyc5YAU8ZGjFIti0Oth2xODe5BEEyCXy16MziYq+oBMJ51GLg9fCabSAGWZokPG5Nepwmtxg8r60SigXuZY+xOLYAWTUMNdxE/A8MQ6ofIvNBYVhU4AHxioLsvMHEA95/eKBX0jP5SRiNx9rjdGDv2T1co0Sp4gMHUWMaQ0C1DpYFKJ4cH9rnlWXZ3v/zf/yvXxWv+F2l1OOwhPGFw2MBRCKKwCvqPQ02j8085QDAlxvN5q+9/Ornoydu3PQ6RIgI/cEaev0BzPAWG8o9JfKLF606VMnF+r2VyVeE46Nj9vXWcNMyD494NTyzhkdIAba3t/Hw4Z41/SXAHAQLXmsMrETPSVUvslSPJeV5BviK27ylOOU+KiipknorwwxgN/Om8EugOdUk3ffXwNDr2Hj8YEiQUGewtTs+DCfTGd5465ZTfCAslktM9HrQ9abxKoUo8lpsl7Asfsy5AV5kazqZ2OPsPbj/j5MkkQC8X/nSfwLCxw5EIroE7kG+DuAqYFcCvA7gLz9x4+krr3z2C2g0mx7wGs0mNja2EEYhVO4Wna8m1Wp8+UmLRvajawfZe7iHa9euWRMxVzn2D49weXfHFoo4irGzs439/QO+GqEM/UHXGny6TQeAGHYjIKXP7akTkseQ4KtQf1bZrFCNxMci+OmLvgaLgPOPVWde+nDzB0NXwZAqwfRRwNDeh73nOhjytk63ww5INAyzLMcPf/Ime93RQMrzHKfDUQlu5zd36+IKvVixX4Ixz3IHTyD/k6//0f9VeLVfJqLvf9KG3AD4+JYhJaImEb0K4BcBvAIGYACgAeC3Ot3ev/+lX/mzV77wi3+GYQgjeAJsbm1j59JlhFFU78IQwDl03AeM66eqDFS3Axpa7FllTy+dasJiucDxySlELweazSa2t3nxQWnalgFGPiAAHyTmpS6YwgTTDqiVHhnwBXy15m8QiG06nQSlHqcXUEGxBYHo6RXbCoCrhCHVwzA4BwyDi8DQ5t+HA8P6FfaKFQAvzcAdbWQf/Rtvv6uVoAPqyemw0Kt8BhQl7M4DxtqPO4dtktE131f+4l/+z568cdNMmADYwvsiEcltn4hAH3VPkC6odUNpniei3372+c9svPjKZ7kdSTf8KQDtdgdr6xu8aJRtByx+8tI21Matjn92mnPERf0+7gRyvzc2NrCxvgY2+wEoha3NDQwG3BTAapAdVBwfn+h89DqVZd7yX72zqAwh4hCh1HHi9p21TfwuQhdl9VO3ze9NLqs5qdzOakesgiHEseq81pTmKT8KGMrKqnDNnU5bL0rmYPjue/fwzu27GkTsw3E0HpdNZV1x1YMsqIi/Yn9xW2V84M5t9olJuvLMsvzgO9/82n/xza/+gexpVmBvM5+Y8YgfKRDJDaV5Qn9MA1oPwG+tb25+9hf+9JewsbHpdX6EYYj1jU202u0Lg60ebjmb2ihsL2w7DxjrgFjeDg33cvqrV66g1W65NFC4tLODfq9rO46JgOFwjOHw1OQoTLsfodCOCAaeGXrD+W8fxP/H3nvHWZJUBxPJ/JkAACAASURBVLpfXH/L+6qu9j3eW2YAAQIhEEIGWNCgJ1h2taz0pJ+0T7t60j49PYSTACGBhJcQQggjYYbBzCANCA9jema6Z3p62pvq8r5umetdxvsj0kSaa6q6akx3n5nblRkZmRmZN/O758Q5cSIQeBZ868PQPRojUGMNBWzzwdA9tM4BUoO6gWa2P7i5luPFrm/D0B82Y9V5OmCYbEmoyZS0+zY9u8CJ0yOOVoagWCqTWll1wcn27geAzQV5bZtLEzav3/5+tTq1oajKq5UKkxOjlIpqmlOlLVIePXv6o9/4yr/cj1tmgWPPBUfL0wJEod6UPcDlKKdJj7b5eZFI5JeuvfGW5JVXXWurPoodBm1t7XR0dStVvVkQ1gKdVh/0Mk2rM7TlJqHYHBBx6gYcOxQOs2P7MBFTK5YmnIaGBlwjOwQqljGbteaZcGt6UgOkuvdeKAobjKp+fc0wFFBWD5T+/kQNdOYL5arnm6Ap2PNsbQuEoagNT/sanhEYmtpdDedKIhl3kjaY+y8sLfPU8VPOPUR1raSWl1HzYNf5hNahKdqgW592aY+/Nt/Huekp0ta0o6ZneyW1+K0vffYfP57LZSvae54GDkspt3w88vnIlgNR1A6l6QNeP7ht+77b7nwhrW3tLkBEohG6e/uIxeI14GN4QBcAtQbgbKj91TF76x5nPdohjiYci0QYHh5WaZ7MMhES7BgeVumrnLvK6toKmXTWBUHb/LWAp0HQ3Ogpc7RGHW5WYUMY+hwh9bZ5HCAu8zgAeDoMzZetrpNEi4n0HWsTYBg0ZUC9+s3AMBaLO9cvYHUtwxNPHVPjuc12GYbB0vKyGZC9USDWg946QRryl6eWFlmYm7W0RIQQFAv5Y//+za++a+T0ST0fYRl4Skq5rhyFT6dsGRCFE0qzDwVDK5QmDPxsPJ54+S233xnZve9yEyJKIwTo6Oyi3cwf6Nfy1tvnt15TOhiweDXOpoHoXIP3GNjX7azH4zGGtw2j+Kb6G0PhMLt2DBONRB0oCkEmm2HVNKO8mmEQFC3eWQvubXW0P09MYSAotb5AnxPHVebXJC2tzqfh+fY/fxjqo0WeCRgKESKRNMdn29eoMqkfPHzUTJSr2iWlZGl5ReWWbApu9foLG0DRam+zIPVol7lshqnJcWcoH1A1qqkD+x9890++/52jOCKBM1LKMZ6FsiVAFE4ozU5gG443exfwhj37rhi85Xl3Eou7+8zi8Tjdvf1EIpEALa822ILhVr/+urTEOkDEW9d3zGAgeh0rFhyRkmQyydDQoOohNMujkSi7dgwTiUbsUBqAQj7H8vKKq/9Q+x7sv0Lrb7TLrPpeuOn9iPVgWAuCLmi467s0wgBIhVznFS7gBfXDNQrPAcdx82yAYbIlQSTihmGxUOLAk0colrSMNRJSKyuUzWlq1wU2Hwyb2b/WfvWg6N5WKZeZHB+laCWfUN9DZWzkzCe+/PlP34db5lD9ilWeRbKpQBROVpp+VEzhkLkpDryqra39Bc974YvF0LbtLngIEaKzu4c202zeCNi8dZvS/pqpu2Eg4irXNUa0ul5N0drW3tbOQH+frSVKCdFohJ3bh4nGY5YFDECpVGRpKYWUbqeKrTUGAg93WQAo/X+d/H2BwPNqatq2IG+ys3/tfsXa26y+rNqxhPp5n0kYCiEIh8IkkwnCkYhPM3ziyHFKOgwRLK+uapM2NQcohNtJopfr/X+ucuF3oiAcjX29EEVKZqYnWV1ZwdIUEYKV5aVvf+HTf/eRTDqt50rMAE/KZ1G/4qYA0Xzod6CcJhGU1/gKlOF2rRDitVdff2PnDTffTjgcNsGF0oZaWunu7SUUCnsgszEQrlsDbFSvWSDaMMS3P676wZph0HJnVyd9PT22loiEcCTEzu3DJJJJ88dEwa1cKrO4tIRhBvFq34truRYg3dukDTcdgN79fDDUwRUEM5+HOuQCo9ckdgHPC6QGMKylST5jMGxJEg6HXTBcWU1z+OgJKlUDdRkqvGZlbY2CPc+ypY3pEHN7jXW41XaeNKNhNm9yO+c1Y089mmVqaZG5mWnXc1XI50/82ze+8u6Tx47oKcIqqH7FZ0VmnPMGonBCafSU1NtQcYavaWltu+Fnf/5VdPf2KrCYkAiHwnT39pNsaWkKbsHAagzNrQRisHboBqJ7P1zrOhwdsGLfIyR0d3XR3dNl1sXWDHdu305rWwsW8wSCSkV5I8vlkv3im9+RVckPw3qgDASfH3h6PcA2pZwyByiW1uAkW3VrjX6wNACS0NtXA4YBsYr6sbwAOx8Y6u0SQo00SiQTnsB0WFhMceTEaaT5fVowXEtnnAw2DWDYNNh8gNxCb7TmdMllM0yOj2LYMzIKjGp15cD+B9/9vfvvteZcMZ9qRoBzm6GgnY9sGIjCCaXZA64RLwK4C3gzkIhEIrz2rjcRiyfsF7+to4OubpXuqlmwuQGkeZiDwmuCnBcbhWKgxzhIO8R/DHtffz+iT1PErSXqgOzsaKevr9c2nS3ZPjxEZ2eH0z9omslra2myuRx2n6EMBp7teNG2BXqMg6DmgpkXKLU0QjcwdRAFe6PraGA1tT99WzDA9G1bCcNEPEHMmtzKulcCpmfmOHFm1LxeB/qra2nyXs1wM4C2GfvWhWJtT3SlUmZi9Bz5vDPfC4Lq2MiZT37+Hz/xddwyDxyVz2C/4vkA8UbUKBNddgL/C7hBL7zh5tu44Zbb7Rd+eMcuItFo0yC0Qaf3EQaF13jLcPat5yV2zqEysRiGYbavNhB1YNXSGJ11fOvUgaEPjEjaWlsZGBgwHS3qvkok2wYH6OvpseGG+dAVCnlWV1edcbAWcDxaYz3N0GsmC299T87CWoHYTh2hOT0srccNyiCY+jTKjcDQBeathaGaK7qFsD1ToAPDc6OTnBufNLU97B+s5dU1l1NlS6EYqNGdD1Br7GM9PxKmpyZYSZmTUZnbV1Kp7332Ux/70OpyqqjhIovqV8zxDMiGgCiEGEaZyZZEgP8D+A0CEkbEYnFec9eblPdYSlrb2ujrH9BA5weYG0Dr9TD7IVkPiOVSiVw2SyGfwzCqSKlSirW1txOORNYPRK9m2AQMa2qJllMFSTKhvM8hIVxQ7OnuYnho0GWqCgHVSpXl5WUqlQp2IU3CUNvm6xdE17SCNUmXuauBL3j/eqD0bGvKGVMLhmbfVxAMG5jV9rGoD8NIJEJLssUBjXkfqtUqx0+PML+wZMMQIZCGJLWySqVSaQJkjTSy9cAtKMym0X71PNi1oKjHKy4wMzWp7qF5/wqFwulvfe1L7zry5OP6ZFQVlKao9zU+LbJRIN6KM9rkCuBPUCE1NeXm2+7kmutvtF/w4R27zOQM9YC2SaEzulZpLhuGQT6XJZvNUi6V7O02yBSS6O7pNR1BnvNBcBtsr3ANTdFuBwSB0Q1DfFCMx+Js2zZIOBS2+xRBEk/E2bNzp2mimd+TettZW1sjl82Z3539HTYFQ+ev48jwg9LrAHGbu1bdYBO6DvCaglQDgOnaHxbMhOta1gvDoHoINSFUPJ5wa6xC5bo8cvwU+ULRtJFVuVE1SK2sUK0a64Bhs1AM9ihb9yKoXPdE4zmf14mi7pv3+CG7Xi345rJZxkfPUq1U7HMYVWP1sYd/+hf//s2vHvJgYwQY2QijNiqhxlUCRU/rE6MBDAFOHD1M1exclcDqyrK9TWofd8nmS7lUYnVlmfm5GdZWV6iUS4BjceoikaytLNPoCxG+hYBtWC+CWtar2tBRK1ahtqew/xZLRaamZlR8Gs7xioUSZ0bOsrqyZtZ0NJTOzk76+vuIxWPqIQyFTNhYGpv7rwiF7HpOfedFFliAcG9zQGGCyAs37/7aS6hrliGrDa7zNA9D5/j1YRgSoU2BYTgSpq21NRCGE9OzPHboCDkPDCuVKkupZROGApMpG4OhEOYzYh/EUsHsjxuOBJY72/ztcOrrP5j+4xP4MZ9eIWhrb+eKa66npa3dbnckEul8wYtf9v7//nv/6w2e12cfcLNQgzyeFtmohrgdNRzPkg8ANzXa77Y7f4Yrrr7GNve279hlZ7TxaoTNan3N1DeqVXK5LLlshnK55NHUlLZWKZWYmZlidmqC/sEhdu7ZZ2t38XiC9o7OQJPX0eo0DTBIWww0m51juTzO+LVFs6ZdLxwKMzDQT0tL0uWBBujp6WLH9mEbOuo7U9vyuRyZbNYXnlNLW3R5cK1tPueKW+OygKDq1vY41zJ7nfr+gGwdNmjnqhXy4huip8GwaS2TYBiGQ2HiiTixaNR1ToHKZXjs1BkWFlN2O63txUKJlbU19z2sBboAMDVbt34/Y4NjrMeJ0rC+Zz/z/k1PjJNaWnTuDYKV5dQP/+kTf/vB1NKi3q+YQ/UrZtli2SgQQ8DP4GSruRV4f6P9Wlrb+JXX3QWhkOlt7qTbirM7b5PYcJuqUlIs5slmsuRzWQwpwRwaqANxeWmJ6ckJFhZm7ZT1Qgiuu+lWurq7bVi1tnWo2L9aHmx0iGmQc8EQ13JdGNIIiqpMheV0uzROKSGRjLN39y4S8YQLikKoSZnS6Qx5M7zDZ+bqoNTgp/8N6g/Uj2VrfBqwvNpTkEnsgqEOsrrH8nufdRg2C7x627wxjvF4nFg8HujYWTNN5IKpFdqaF4J0UFhNk5BaFwwbAnELvNGhetuDIZpaWmRqYhyktK+xVCiM3HvPF9/5xGP79XlZqqh+RXcC0U2W8/Ey70b1H1ryUdQolbpyxwtfwt7Lr1RwEoLhHbsa5DdsBEVn0iGlDRrksmmyGbc2aOEEKSkVS0xPjTMzOUEuF/yjE43GuOV5dxKNxWwAdXX1EIlG6sOwpmaow7CGlgjBf+32EwBI1Xc1NDhIOGL2gJiVRUgwODDA4EA/Yd3hggAk5UqZdDqt5mxpAEPh3eZzMDhljnbm1wjVPjW0QOs8NXMcemGo9vFmt7H6srYChpFwmGQiSSgSMs/vtKdarTIyOsnktPkeazCsVg1WVlepVKp+MARAg5p11gnFjThCznff9SSZCAlyuSxjZ89o3UACwzAyB/Y/8J6vf/kLBzyv5jlUv+KW9KmdDxDDwIuAqFn0fODPG+3X3tHJq1/zekC9063t7fT09jmAC4otDASiG4SFQoFsJk0hl1MzswHYdRREUkvzTI2PszA3QzPX3dHZxQ0332a3NRwO0dVjTgKogbAeHC3ouZZ9WqL1tw4UtXN6tUWAUDjMQH8frS0tzja1QCweZ9eO7XR2tNsgsl9WoFQskslmbW+00LYFaY9+D7PjVLHK6zlQasNQNASS91j1h/Q1Bzx9m62Bes4diUZIxGNEIlHbvNOvcW5hkdNnR+0heDoMC4WimiFPu7dBH5oG3Qa80RvyRAsQId8oFKutQcME7WOu83yVapWxkdNkMxn7vgmEHDt39p8+8Tfv+xJuWQKOSCnLbLKc10gVIcQ+VMenJZ/0rAfK81/0Unbv3WeDYtvwDhX3h2wijtABYbVaIZvJkEmnqZTLHs0MkAaFQpHpyTGmJsZL+Vz2EHAAeDWwp5lrHN65m72XXW4fNxaL097pzsSDq73YZrNuwteGoa4JuvsJ7XICoGgum0exwdjV1UWPx4S2pLOrk13bt9vBwmBb06bDpkQ+m6OsgVGHmhuUbphZonuHa4PPrenpw++89RvDUKwLePW2+WGopkWNJ+JEwmH9RbXbn88XOHF6hOXVVa2PUv2VwFo6TT5fcJv91kf/gVgX6DYGRbTykNbnx3rOUdcs9u+rpqRwb/N6svXhh1MTYywuzNn3UgjBysryTz/1kQ/89fzcjD7mOY/qV8wEPOoblvMFYhSlJYbNop8F3tZov5aWVn7xNW+wHSrJRIL+wW3BJrENSav/z6CQz5NJr5HL5dDHRVtgMKTB0vw8E2PnWJifnZRSPgIcAkpmEzqBP0BNet9Qrr7uRnr7+u32tLa2u4Yc6toiXjA2gKG17INhABSDzGV86yo0p7+/j0Q87ioHCIXCDG8bss1o83vEXEAIQblUIpvL2ckFrDpekOiA1Pvy7G0eZ0u95A0uGIrg8zXy9m4KDM1zx6Ix4vGYLxmDBUNDVjk3NsX45DQS6YNhqVxmdS2tUnd5YWi97F4Y4nQnNIYN2rJbc6sHH/280jDI53NEojFisRjRaKwxFEN1ttXad537pFKLTI6dQ0o1y6QgRLFYGL33q1985yMP/nhKezWrwH65ickhNmMs8xXAbmsV+DRqxEpdue6mW7n2hpttiPQNDJF0TRGgm8RQqZTJZtJkM2uUyxUNPA58CoUck+NjTI6NFvP53OPAo/inRCyjVO5dwLuxDb3aEolEuOnWO4gnrDmTob2zS82DUQ+GNbTEWoBsCoaeMnNP17olHZ0d9PR0K/B5vuZ4PM7wtkH6entdLwxYMINqtUqhkKdQKNntcQNS2LfPevAhCDrCd46QB572fgEwDNQoNQdHraFz3vM0gmEoHCIWixGPxlQ4jtY/asFQIpmamWN8YppCqWy+sM71GdJgLZ1xkjM0gqGmCflg6KnbCFZeGNYDUDabYW56imq1Yt6DEB1dXQwMbSMeTzR1jI04URpDUW3L57OMnDlFWcv4YxhG9sDDD7zvy5//9CPao7wkpXyCTZLNAGIMpSVaMY2vBP640X6RSIRX/errSSRbQErCkSjbhrfj9LmpvsF8Lmdqg1kNLNjAMQzJ/OwME6MjLMzPjpna4GEU+CyRwBoKhKs4ePjPwFuauc7WtjZuuPl5hELChIOgq7OLsDnET+9D1GFtAdENQQ2GVv1moOhZDjaf3RIOhejr7aWtvS3wuuKxGNu2DTLQ168ladXApzrjKJVKFItFNYcGTj0fwCx4CL9GaAHAGi1ilVnQAL/3WoeC2t7cOGJrPWibV9NU2lGUaCRigxfhhqFRlUzOzDI+OU2pbOUodGAohSCXy5PJZNTT4YWhC3weEOow9JUHg8OB3/r7HPO5LJPjY4A5jS1ujbO7p4f+wSGV0buu86Q5uNW+nvogrVYrnDt7ikw6jfpKQwiBHDl98lMf/eu/uNt68oEfbJaTZbPSf12FoxWGgX9C5UOsK7v3Xc7zXvBiGybdPb20tbdTqZTJpNOk02uqb1DrR7OW89ks42MjTIydyxfy+YMobXDOc4oSCoKzwJj593qgxWo68D7gtmaus39wG1dcdY2tBYZCgs6ubjVqxAU3Nxidfk0PDDVtUf8brCFqjhLqgFErsxeBZDJJf18vUXNCI10EEItGFRgH+s3pMC0YWBBz6pfKJQqFIuVy2dfvZu3nz3ITsgFTG2DCBpLXCePVEgNBqR8rIIGEBUMhBNFohFg0qqIIhLo+gR+G5UqFyalZJqZmqFSrGogcGJYqFVbX0ubwOw2A64GhdY+88NDq0hRQ6kOpWCgwMXYOKZ041EqlYsLPAq26fz29ffQPbqthSnvOsRGnTRPeaIAzJ4+TTjsTbJ04+tSH//5D7/+W+ThmpZQP+x7qDcpmATGBiku0XpsXAe9oYk9e/qpfortHeZlFSBCPx8nncr6+RACjajA7M8n4uREW5mdHTG3wCGrsoyWWNriIguAkMC/NTkghRDvwPByNthP4O1RS24ayfedudu29DGwohujq7kEI4epPrGk+a4AMgqENRQgEpBeM9WDoLRdC0NnRQVdXJ+GwP/hfAJFohOGhQQb6+xUsUGGjarvzkKrjQaVapVQqU6lUFCCFnr4/QKsLhFuApueqbwFBA6UNDK8GGgzDaDRKLBIlHI0QiUQ8x/TDsFAsMjk9y9TMnD2axAvDqmGQzmaV00R/odcDwybh5oOhfQ+ah2K5XGJ8dATDnJIAIfjx977NqWNHuOOFL+Gm2+9Q98Y8PgLC4TA9fQMKjNY2vU3mJ6S1w1Vey6mjtR3hOFb8bS5z9PATSMNAhAT5fO7Un/3h7/1+pVK2Hu8ZKaU+RcF5yaZlzBZCXIl7CN8HURPQ15Xe/n5e9opX2+akBRVwNMJsJsPYuTOMj57LFQv5R4HHUMDTpWSWzQDjwJSskTFD+JNTXIcabdPUEKE9+65g244dthIWDofp7OxSUFQNr9mXaF1XIAzNfZ0/9WHo++5qgDDg+ulob6erq5NIxH3JQlWw4TnQ30dPdzfhsBM7qAPJrK7KJJQrFcqVMtVqhWqlitn5Zr8EutbohZsqa87DrIPHuiZrPRQKEQmHiUSiREwAhl0aZDAMK1WDuYVF5uYXWFlbw0SqD4bVapVMNkc+X3C95L6PV7trAKy6MAz6rAOG1UqF8dERKhUnLOjRh37Cwz/5of3dt7V38sKXvIzrb7qNcNjsQzWvIxyJ0D8wRN/AoEp0W6/95+14ccpHzpw0s+QIBMhv3/e1//Ht+7520mxyFXhYSqkPJT4v2UwgRlBaohWXeDnwCRytsabc8TMvYeeuvS4gGobBzOQE50ZOy8X5uTOmNngMdRMskag+wUVgFKUNLjTTnyCEuBa3Wf964HcaXqgpV1x9Lb39g2YrJJFolI7OLntd+v42pxkGQtGz7NMSa5U1ECEEbW1tdHd1mhOlY0IA17cWCYXp7euhv6+Pzo4OTyyh1ucYUGZIiTQMDENSrVYxpEG1WjVHBQnPsdwhL9ayd5v1kkaiEQW/SJhwKEI4EjbDY0IuWIeoBUNVZ3FpmZn5BZZSKQyp9jFxZq6ofSqVCpls1naY1IecA8TGMPSbyw2PHQScGmarYUgmRkcolpxci089cZAffMeyOt3S1dPLi17681xzw02mhgeY54lEogwMDdHXN0DIBcbzhGIAENNrq5w+cQzrh2h+bvZb733bH31Ya+oZKeXouh76BrLZc6rsBK7Siv4I+IVG+7W0tPLKX3ktoVCYTHqNc2dOMz46kjG1wUeBZc8uRRxtcAyYXq/rXaiOrztQ0x1Y8jZU6FAz+3PVdTfQ1e0EakdjMTo6Ov0Q9PYP1tUQ3WXmoagJw0YgrLXJ8zPV1tZKV1cX8VgMS6tzqjor8XiMvr5eejo76ejscEbAqF9wG276X28fozO8z2qjBARSSPNMStO24hPDoTAipKBhnU83k+2+SQt49nkc7U/fVq1UWFlLk0qtMre4qKIWLPM9AIblcplMNkux6J7jpC60XJpv81BrHoTNwVBKmBw7R77gDBc8feIo93/zHr+F4ZH+gUFe/HO/wJXXXGf3Z1rti8ViDA4N09PXr5nLG/EsB+8DcOypJykWCgilla9+9K/+4jdHR06nzeZlgUesrrDNks0GokCNWLHi+3qAfwaSjfbduXsvhUJOLszNnUBB8Dju11kCK8ACShucAhbPx7skhGgB7sSJo4wC7wVubmb/UCjEtTfcQltHh63VxeJx2ts7UNayBj7p1f50KDp9i7UA6ezqhaGnTFutB0obch42tSRb6Ghvp6W1xYYa2MoftgmMimlsb2+lq7OTrs5OOjranRAbHK3H5exwgdKClHk/EeAxbU2emIAJBmswDJ12GNJgZTXNysoay6urpDNZkI5W67QRG2RSQqFYIJcrUCoHJ26tCa8NwHB9ILT2c2uWrmOY92FqYoxcNmuXj4+OcO/d/2pnnmpGtm3fyUtf8Sr2Xn6Vdn3qoYjHEwwNb6ent792WzfgjZ6dmWJ6ctz+Xo8dfuJv/uGjH7hfa9bjcgvmd970aUiFEL3ALVrRbwC/2WC3FRQED6BMYF0KKG1wGtU3OL2pfQZqylS9r7MF1Z94RfAebolEIlx3060kW1ox44Vo7ehQqaACTWeag6L641vWdqc2CGtsd65a+1dfcApCoRBtba20t7WRSCQ0pVEELKu1cChER0c7nV2dtCVbaGltIZlIEAo7Hmbwao3qjCGE7b2xXzqXM6ceDJ1tRtUgXyiQzxfIZHOsrK6xlkkjpef86ADBJn6pVCafz1MoFu191gVDu+1bCUM/SLwwlIZkenLchKG6N6srKwv/+k+fLJVKxe01Hoy6snvPPl76yl9i1569zvnM+5lItrBt+07bwRgMxuagWC6VlCNFfQHkcpnjb/tfv/sHhmFYD/SslPLIRq6hkWzVvMy3AKYtSQz4DP7pBqooCB5GDdjWG2Lg1waXNivWKKC9u1CTYlnSCXwINZNgQ4nH41x3063EYmpkSCgUoruntyYM/VBcBww969qhrLVmmmxKkAZolmtWcyQSpa29jY62VhW2o0FQP475Y469VSjHSCKRoLUlSbIlSWuyhdaWFqKxKJFIxHR+hNETM5hdVuaRNS0TQdWoUK1KqkaFUqlCPl8gl8/bfwvFogt2DpSw2+Qtr1SqZPN5CvkChrSStUI9oNWE2DpgSEDf4XphGNQOwzCYmhijkM/bMCzkCvNf/sKn/24ltZRDORF/ARhcx8NiyxVXXcvLXvlqtm3foWnY6jtvaW1n+46dtJtOxuah6JSfOXmctdUV65k0vvW1r/ze9+6/94x5+grKkVKs1b7zka0CYivKdLbempcBf2ouTwP3A/8BpFDm6i4UOKuokJlJYAKlDW7JhQe0+TJgr1Y0iIJiXzP7D2/fya59l6OCzCN0dffUhaGNN+mBoab9BYPRWQgqW7845BN6GcFmcjweJ5lMkkwmSMQTdgydDUIPEIX7QOhamlVfCEE4rBwi4UiEaCRCOByiaqhcllVDOWJsBcEGnFvLsyHtBReWlqm2SSkplcsUiyWKxRKVanAGGnUoPWi5CSD6gLu5MMRzHO/2arXC5PgopWLJbnc+l5v7xt3/8o/zszNr2hc/i8pp+haaiBn2PTVCcO31N/GyV/0SfQNDpqbo/Hi1tXcwvGMX7e0dwe2t4VVemJtlYuyc/RzNzUx9831v/98f0059Sko5vt72Nn1dW6R0IYS4GreG9VbgIPAkwW+vRGmEk0Bqq9pVT4QQ1wC6ObEH+FvcjhefxOJxbr7tDkJmbF9c60dsHoaOtlgbjM5CMzDUS31W9dXCogAAIABJREFUsbdU4AOiSxPUzWQcQMQTMZIJBch4PGGm4moEQg8QdSJbWpZr2dMeHxCdZb1t1n5SQrlcpmiOtilbAdQuoNaCmg7FkNOupxmG/nP69y+XS0yOj1IpV2wYZtJrY/fd8+W3z8/NSNSPfAj1nk2YX00YeBXwJpqMxXU9QUJw02138HOv/CW6e3vd35kQdHZ2MbxjF61tbQ2hWCgUOHHkSfM9EJTLpbm/fe87fnt6ctwKn0sDj26VpQhbC8QY8EIax/blUCbxjJSy1KDulopQT/MNuM37a4G/wkmG65Orr7+RbjMtmJTQ1dlFJBZbn4Zor0oX6LzmcD0Q+r5Jq8BDQ1FrzQO9IAg6q14tUL3kSTNxqhoFEiUajdpxa/oxbHDox/NC0AtkH8SsTU5ZtVqlWq1SqVSpVKuUy2XlRbbOqWt7dYCIVkdo53MDrYbm6ANiKGDfjYIwGIrFYoGp8TGVTMJs10oqdfLrX/nCu9ZWV6zJmiIoIBbAN31IDPhlVJ9/J+uUcDjCbc9/IS97xavp6OwEfWSSEHT19LJ9x06SLa2B1w+S40cPU8jnzQdCGt+//74/vO9rX9aDrh+TUnp9DJsqWwZEACHEEAoo3ptvoOZgnZJSekNqnlERqof+ZpxJtECF57yLALj3Dw5xxVXX2oBLJFpoa29fBwxx+hN1bdEFRv+6Ver8S8D2oAt0/XEtBQMxCIL6slsbtMs08IVCIWLRKJFolFgsSiQSJRxSyRRCImQGfZt/QyG3VmiKYY0CkhLD7l6QVCoVKhUTgtUqEuwXMQhq2GCrDURXGbW2NYChazieA8H6gNsYDPO5HNOTYxiGtNu1MDd76Ktf/OxflYpFfea6CeAk6sd9L8oa8hoPSeB1wK/RwDIKkkg0ygtf/DJe8vJX2Vqh9RyJkKC3d4DhnbtIJJKu65mcGGV+dsZuzsTYyBc++Bd/9lnt0ONSylPrbc96ZUuBCCCE6EBBMYwaTTKH0gY3PbnjZolQyW/vxBnzDPC/gVfo9WLxOLfcfifhcBSQhEJhZTaoX7g6MGxQ5nEX+2Eo1wdB3wXqfzz6og6imhDUlz1ArPvX0uq82qBVpl6ecDhMSKigbvtMHsg6moUbTq5jBoDNCzTrvM0A0Q0oN+xszQ+eJhiq4xbyeSbHz5kecUy4jD38jS9/4aPValWH4Vkp5TnPd50E9gFDvgdBwfAuFBwTNZ6kmhJPJHnxy17Bi37uFSQ1+CEgJML0DQwyvGMXsXicjBmAbT1X+Vz2xLv+5A/+ZyGft2KDMihTeVNjDoNky4H4XBShnEJ34mi2+4CP49EQr7n+Znr6ei320dndZSdPcAKxHXi5xjqblXzaorOza5suwdriei/S+uMFoFZaB4JOUTNADAKh9VfTIGwQ6BBsHog2RHSTWyvzQ8Zq00aAqJd7YOjZb3NhqENRMDk+Si6bta915NSJ737r61/5HMppoh4XOCmlnKz5KKjnfR/BXudu1Jzrv4wzCq1paWlt46Wv+EV+5qUvJ2YG/VvXEAqFGRjaxvLSIpVKGRBIw8h/8bOf+p1HH/qJlbbPQAVgb/kEU3AJiD4R6i27HacfJQJ8DLhMr9c/uI0rr70OcxA2iWSStvZOLFMO6kDR3NgQjC4T2vnXu7ixC3UWhKtMeBb17TXgF1QWBMJ6QHRBqzYE9WVHI9woEP3HCwRSjX3r1d8Y5NYHw1KxyOjIGfs6jx5+4hvfv/++b6D65EHB5KiU0psFKviRUIlPLiM4sqIflS7vlTgDGZqWjs5OXv6Lv8rzX/RSO4GEA0f1bAAcffLxD3zqYx/8jrbrSSnlRMAht0S8fXuXRIUA6Z3Kv44HhtFYjMuuvMpGRzgcpq29U3vprRdNrftebHOjf9lj0pnrNiSsl03TpsyKDT71X1o3SAisE/jBApG3k3y9aanW43FtMhnphtqxNZ/mILceGKr7HtLnuhaCXDZ7GgeGsA4YAkgp01LKQ6jkKd6+/QXgb1DRIj9knT/Ja6urfP1Ln+f97/h/OLD/AaREemG4klr6iQeGSzje8KdFLgFRE6GG8unw24cKR3DJFVddSzQSxdJ42ju6nHATFxQdwJjHD4Yh+MqD4OgF4XoB0tx+AR5AIQIDah0QUnPfjUKqfjuD+uQaQDFgrC92+SZCsdGPSI1P898ndntjiYSdqxAEN992x2s9j2rHRt4DKeWqlPIg8DgqLliXKdTw1v8TWHcewtTSIl/85089+Y8f++AHpyfHnwIhASqV8sJn/v7Df6tVLQPHnm4L9pLJbIpQT5VuKodRpvLler3+wSGuvu5GOxAwnkjS0dlZO3uNFifTbOZrt//EZUDrGwIX3RcVvOIu9pTr6w2X9R+A+n/d/YQW8D3gN8/v+gER7h8WZ91tanvX/YDB3s8HIc10c+Vp1LbXApavfAN9h83DUP8xUG1dWU4xNzNt358TRw6/6/5773nA/IIM4MHzHdwghOhHKQpBXuerUUNzb23ycKuo2N48wK13vGDwNb/2Gy86dODRu7/+5c8f0uo9KaVcCDzCFsolIJoi/PNMvwn4r3qdaCzG7c//GaKRKBI1RK+3rw+laDcHQ2+ChrqZr13OFY+s53vTYGYXBWzbCiC64GfDRQehe9nRrv0AFKb57wOgC1pe7VoDj3bMYCB6tHJrW52heIFA1DJdN4Ld+cDQuqaRMyeplMsIBOVyaewTf/uXv1WtVKwHZFJKeaL5hyVYzHMNoaymloAqN6PAeG3ANkskSsnQHTxn8ecvmJJSHt9wY89DLpnMBJrKe4E3e+tdcdW12lhezPGa4WAYaC9VsAnteUHB/XKY694y+6O9UEEfEbTfOl9EHQLOcuOUU77j+8xS9zI1yps5TyA0NpLOvtY9Wc+5txiG1hepX0coFGJgcJv9IxCLx3f/8uvuern22G4XKrzmvMRM1jyLMpOPoYK7dTmEmsnybSjIBclXgHtR+QmsFH5eGOaALY83rCVNZYi+kEWot/06nB+HMGqSLNe96R8con9gyNbWEi1JEvGEGQIjEEIi9b9IpBAgVbCstQ2EGTPmLIM0NR9TVI+z27TVRNcNa9XxbRc1tERPuXCtO5B3qmplwt7iKXO0N+8PhfXi1jaP3T8iwqUV6stuDdGrwenHdMFH/1HywMwPKK1esxqiq32bC8NaUO/q7iG1uEDJTAC797Ir35JIJn9UyOcr5pe3D9iUNPvmsLlpIcQsKrB7L2qUiyWPoJK2vAT4LzhzLZ1BpQIElcNgCuUw2YEKBhcox80xKWXzuck2WS56k1n4M9340pVFYzHueP6LicSiICEUDqn8byHhGW63vmSvfvPZva5vOJ9vqS4UmwIiGrCDgdgIhD4g2mXBQHQdIwiCuom8biBqx60LROe6nikYuusGZ9cWQpBeW2VqYsz+DkbPnvnw3f/yGSsltkTNX7zpsXxCDWLYiZqK2BunGEINZrgLNdLLSsogUcPw1qzvCYg+GwZrXNQms1Cmsu402YOKtXLJlVdfRzQesx+2js4uM8efGwT+F9gp019w73LQuhBKeywVi2q2Nwh8YZp9qVQ+rYBtrjJPnXXMo+vUD67rzKgXdEz/cvPQOL/0WU3X83jZ67Vvo9vWDUPtu+rs6iaZbLEebHbt3ffmjs4ua/y9wBM6tlkipayaafwfRKXx07U7A/gOKlRHz1AzYsHQPAbPBhjCRQxEoWigj7MOUcNUHhjaZvGOZLKFeCLhg6H1cGI/qGoHYQKyHhiD4FgqFllOLbC2tsLK8hKpxQWymTRSyg0CIAioG0n5HvBSN5EReT0gCAZSvXatJzZRv4YmoehJkV/vWnC1deMf9zk8MLT+084DgoGhYXtiqEgk2vsrr3/jr2qP8oBQw2i3RKSUFSnlWRQYx1EwDJIVVB/is1IuWiCi1Pwubf2NuE1norEYV157vVoRam6P9s6uQBhadqmz7MBQ1AJjAKxAUCoVWVtbQRrSfvgB8vk8qaVFctmsaV6LwE89sLi3N9A6vWboRmHWEDgbPX6jY9YDfpPlvntRZ/4Q6zjrMbE3AkP9nmnfeXtnp0qoYD4x23fs/vW+gUHdI7wlWqIuUsqSmYThQVQ/oQ7GGeCJrUzfdb5yUfYhCmUqPx/nB2E3am5mVx/IdTfdwsCglTtT0tXdQzye0JIy6EPtpKs/UU/p5e1TNHdHq2BvKhULrK4uu7oSq4ZhzzpnSSgUoqWtzTGTAq/TV6L1+5nrTrG97uynAd9erfVjYELf0pShxl8HxN4fDbemjQ0ALHjby+5zOT8m2g+LC2K4IeM6jrc9NeBEQJm9rydP4nkB0etAqQ9DL4jzuSyjZ0/bmurM5MTn/vmTH/289hAcfDozTAnV0BgQebrGI5+PXHQaovkFBZnKLhj2Dw4xOLTdftGSyRYSiaQDj8CX1WNC67DwaYmedVSCz7XVFbOh6nPm1HGeeGw/C/Oz5suhPlIaZNNrLKcWKJUK2jbnBQl8AT1Qqf3iejSgpkZ0eEeuBG3bmk992DRud3OwqnXsBpr2JsMw0BIw11vb2mnr6LTLtg3veMPO3Xt0U3nLtURdpJLicwGGcBECEb+pfBfuqVOJRmNcfe2NmCwkHFamMjpQwPnrgqH+Erg1HuwH1+Kg8yCXyyXWVpaRGiTPnjrJ3Mw0xUKe0yeOcujgI6wsp1wWcrVaZW11hZXlFBUrE7R23GZf9MB6TcfzrWMscyPz2NNXSM32NN9vSJNQ3BjEPPsHaIeFfJ6V5RSrK0oxCz5v8zBs1JahYeeHPBQOt7zqV17/Ru3x7hJqIrhLEiAXlcks/NOO7gL+Ho92eP1NtzI4vN22azu7e0gk"
         +
        "kv5MNY0yX+vLrpF2+rqkXCqxspyy8/8BjJw+yfRk8NQRXd097LnsCpWI1iPRaIxkS6vSZsFjIpsFdrlwFQutcvCy54dA1DONPX9dPyIB5rFVpv/oNDCTXea3C0a4zFd9f/e+AfADf5l2rHqgtK5RhEIgJem1NVZXUpRKJfM+hIjFogwN7zCTp3rzJeIrWy8Mrc/E2DllbQgBUha//PlPv+XMyePWtJ1pVEqtwOfrYpaLRkM0X04rUS3UMZWHhndYO5FIttj9dNYL7nq59ZdWM5Ndy/YLgwsEQqhJ0FdWllWwtvnf6JnTNWEIsLKc4tCBRzh57AiFfAGh/Vcpl0mvrrC0OE8ul0Ua0razvVqQ3TZd88K7XE/rauaznqw2jZwg7kQV6x+R0nzyibrQq1NeNQxSiwuMnj3DwtyMC4ZCQKVSYXpy3JwESj/f5sFQCMHgtu32MUKhcPwVr36tnqSkHf8smJeEiwiI+E3lX0MNTLclGo1xzfU3AQpO4VCIzq5utS4cbUcEaSBqo8us9ms8zkOOgHKlxOrysj2aRQgYPXeGyYnRpi5oYW6Wg488yNkzpyhXyhr4BNIwyGXSLC3Ok15bVROT+wBYGxz+F7921pgNwyfwWBtNC+aF03qubSPgdH9KxSLzs9OMjZxheWkJw6hqWmuIbCZtfmtq1r/pyXEMw/DAUDv3ecAQIUgkk3T39NnH7xsYfPUNt9w+pD0+lwnrob4ktlwUJrNQYzmfj6Md7kSZyvqQI264+TaGhtWke1JCd08v8UTCXPdmrNEmgGqY+dqV5RUJlMslVlJLGIYTlTAzOX709MnjO9lA2qZQKET/0DZ27NxNa1sbXkMZIBZP0NraSjyecJvA4Ji/tZY9f4PK1F/zB8P71/5hCDKPG5nGbrNb18iEfnzvj4/vuMJ3HDdEHRBh7a/X8ZrZQC6bYXVlmXwh70AM53rnZ6d58onHGDl9iluf93ye/+KX2vu3trWzc8++YLCxcRhay+VyiVPHj2J908vLS9/9yPvf/VfaI3FUSjmznufsQpcLHojmg3sbKhU6qPf8w6g5aW3pHxziltvvBBT0EskWNbcyQTAMLmuU+draVimXTS3CsLaSWpz/wZEnH/8OyoR/EWou65oz/dWTzu4eduzcQ29/vw0c69IFai6Yrp5uhAjXB6KwSwKAaIGrAQg1jdgPP2e70wXRCIh+ADpaVgAQg0AmnHPWB6J1DCesBgmFfI5MOk0um8GQhtYuVV8aknNnT3H48QPMzVqZ8JX84q++gcuvuhrzRtDXP6gC/wNgGNT2ZmFofaYnJ0gtLlj3SP77N7763x996CdWf0weeOjZHBf4dMvFAMSduL3IdwG/pdeJRKO86Gd/nlgiDlJNFtU3MEgoFApM21UPkFZlv5aopFIpsbyoYGhtSS0t/uipJw7crzWpipqV8D+h5rLYUBKORLKFHTt3M7R9B5GIcwgBJFtb6ejsttfrQVBf9gPR+WvBzgVCax8dhOaJaoGvrlboBaALGn5Nsz4QPXDVyt1lkM/nyGTS5NIZl6mrt6lUKnLiyGGOHDpIxjaR3RKLxbnrzf+N7r4++/g7du2ho7Nr02EoRIhKpczJY0fMEU6wtrLy0w++58/erTXpRL35Vi42uaCBKNZhKm/bsctck3R395BItmh5DWtD0b3smUfZM1lUpVxheWmRquEM91xOLf34yYOPfgjoRU19KlGZQTJmlWHUWNAXo+l665FwJMK24R3s2LWHZItyEEUiUfoG1JxCOgTVem0guk1gbd0FxCAQng8Q62uFtYHoblNtbRDXdusYhUKebCZNNpO2tfmgc68spzj+1KHqiWNPhSvlxkNyu3t6eeNbfot4Ig6oKSj2Xn6Fa2rO84ehA8XZ6UkVx6oaLb9//72/9+Pvf+e02ZwiKonsls9o91yQCxaI5kvlNZU/hCeBZf/gELfe8QLbpE0mk3T19DowC8xYE6wZ1tQYwTSTdRhKVlKpB5448Mhfoh5KUKDOEjy72U7gtahJftY9LSRAT28/N912B6AgOLRtu6YZ1oGfXqYDzVXHA0QfCHVYWfttUCvUjuOHB651/Vi1gegcyypfXJhnbXVFg78Oc8isrTFy+iQjZ04tLC7M/RB4CpVQuKnA531XXMWvvP7X7XPG4wn2XXEl4bB3Aqbzg6EQAqNa5fjRw0hDmfeZ9Npj73/nn/yp1pzTUsqxZtp9ocuFDESvqfwG1DwQtkQiUV78cz9PPJ5EIgmJMP1DQ4REyJ3SCzRArheGSjNMLS0qT69Ztrqy/PATj+1/n5QybxYawCEpZUoI0YPKwhPkXGkDXgW8BpXBuGnZuWcvV1x1HaCCzQeGttnbgiDoN4upAUQLljqwHBDaL7e1Xy0QurRP7/J5ANEDxWAgOsdbmJsjvbbqg2Eum+HcmVOcPX1CLszNHgMeAEa0W9yKSpKqT1JWU17wkpfx/Be91D5+R2cnu/bsc9pfZ1x0szC0PnMz06o/0/xeHvjhd//w2/d97SmzKWWUllhppt0XslyQQAwwlXegTGWXk+KGm29jx649Nvy6enpJJlvqwNAs841JrqMZViqkFhe8MHz08Ucffo+UMmcWGqg5JJa0awAFvMtQCTR9lwm8EKU13tzMfbn6+hvZbnYNxOIJevv67UP5IYgLem5NDwcUVls1TdILQru8Sc1QB5ZP62wARK+J7Iafdmz73F6QwLmzp21tqljIM3r2DGdPn2RuZqoopXwMlbjACnK2xDDLOoG/xNMtEyRCCF5715vYe/lV9rUMDG6jf3DbJsAQFxQNw+D4kSepVqsIIcjlsk+95//7v/9Qa86IlHKkZmMvErng4hDNF0wPwBbAH+GBYf/AIDt27TUrCELhsDZWWXuh1UGx//heRGfZOr/1klerVZaXFjGMqg2Z9NrqwSce2/9eDwwP6zAEO0fcLPAQcBj/tJAS9WL+MfDbwP04pnegtLV1YDbYnq3N92kqzrBWen93UHOlXFb5HMtlqtVqYOqy+i+29xzNDBFsMndjjY9hGEjNc/yDb/8bD/74+4uz05P3SinfA9yHA0OJSoF/zvyOxlGm80fqfQ/6d/zv3/wqq8spG9oL83NkMulNhSFCEI5E7GBthKC1te2G177xzc/TmrNbCLHuiegvNLkQpxDYidNvCMpTe523UrlSplQuEIsmAIk0DBYX5ujt7ScUCSOkACGRCIREjTEGhMr/75sGwFoGpTUaRtXpMxQCpCSTXjt08NGH/8IwDGuguwSeklIu1roYMyRiHpgXaiLxnSjNUf8xO4eaM3cCBcdAae9ot7U6Z/pK8GqIPm3QVxb81zpOJpMhm16jWqm6NUfzJKFQiFAoTDgcIhQOm8thQuEw4VCYUFhtFzi6t7Uci8dIJpLuF14/vgUG8Kzr2/X2uIESDkcwdUyEEPT0D3xrZnryp/pXghr6toxKZzUKzAI34ZjK30GlktPzEQZKsVDgm3f/K2966+8Qi6n5eqYnx0hefrXKu7kJMLSW+weHWFyYUxNSCcFNtz7vN++9+18PGIYhUQrEHuB0/RZf2HJBaYhCmcp6BuzteKYDsGQlleLhH/+ATGYN662tViosLMxSNodVWVqCbYapk+DSDH0vGEgLhtWqfexMOn344KMP/blRrVreYwuGTU+1aE4kbvVdncWvEe7076UknkgSiUTNtkI0Hm3yRWusVen7lopF1laW3SNjtHtjXgdVo0q5XKZYLFLI58hm0qTXVlldWWY5pRLiphYXWF5aZDm1yHJqiZXlFAuzs0xPTSDN0BelQW6ephgKhQiHw+Z1QUdHh56lJYPSAB9DTdb+UynluJSyhNIQS1rdv6PJeUwWF+b4zn1fs++jUTWYGDvn06jXA0MC6ofDYbYN77DXky0tV9z1n9/6Iv35EUJsKPb1QpELCoio/jbdVP5j6gQ353I5Hv7JD1hcmMXW7gzJ0pIaB+yCoWUua8uWSW0/gKhhWanUItVqxW5ENpM+evCRh95drVSstOkSOCKlnN/IRZpJOM8BT3g27am1T1t7u+sFiUZizZmrQtQ0o4P2T6fVJfrqQvD5zLvkLtPusaeuEIJqtcri4nww0GqBz3cNtcdoh8IRO/N0LG5lycBAaeoPSikPSinn9YBmc+7jw2ghp8C78fc1BsqJo09x4OGf2j+8xWKB6cnxDcOwVt2+gUE1+sp8rq+78eb/GolErV+rELC3mfZeqHKhmcy6d+91BJjKXqlUKhzY/yDX3nATu/ZcjhV/s7qcolqp0N7RCUI95cL8xzKjrWVQprQhDVJLC1QqarIzISTZTOb4wf0PvatSKVvTLUrUkKm5Tbheb3bY3bUqtrV32GAKhyKEw+Fgk9hetTc6Tgxzm2Ni638F1UqFUrFov3yHHz/A5MQosWiMaCxGLBYjai3H485yLE4sFiMWjxGNJcx6akKvqtmnJ6X6Xlrb20Go0SKlYpFEMmm3zQUP20TW4IwXFk7b9X3D4TBGtYpAkEy2CGAM1VeYklIGR1wDUsoVIcQpnOiGFAqKH6CJd+1H3/02Q9t2sHvf5YiQYG11hcWFefoHhzYFhtZnePtOxs6dRQhBPJHc9aa3/s7Pf/aTH/2u2YztQogxLfrhopILBohCzf6le2PV7PH2a11bpJQcPXyIbCZjJndQPVaZ9BrlSpnu7h6ECCHNfkIfGAFDGiwtLVApV2xwZLPZkwf2P/jOcrmkO0SOm86SzZA2bbmf4AnEVcW2DqxbEY1FHFjUhaC9pG23+uzMbfa6UFq1uW5UDaYmxqiUy1TKZcidf35QIQT/6dffovragEIhrwLNPVqlo2V6ujR8QHT3P+pArJiQbe/oLAKWw6vh+yKlnBBq7hIrpuko8Ang/2piX75597/ym7/7B3ZSkbnZaVpaW2m3kr6eJwyFEPT09TM3N0OxoBILX3Xt9W9paW39YS6b3fRpS59rcsGYzOZcrnp/3FeBP6eB51WX0ZEzHHjkQarVMhYZivk8C/NzlMslq6vdo4VgaoaLVMoV28zL5XKnH3v4gXeUSkXdZDoupZwOPPnGpFVb3lOvYntHB5YVGo3Ga78wXvO1ponpNznzNvQEszOTlMulek1at0gpWZifURcRClEs5Gu3KcDMbwQMa3skHLHhGolE9XvcrAJxHOV4seQ+4NvN7JjLZbnni5+jaib7BZgYO0fZdIS4s+KsH4bq3oQY3rHL/lGLxeJDb37r7/6i1owhIURrUPsudLlggGjKKVTfjSU/Bf6QJvtxQKXUeuinP6JQyNn9gtVKhcWFeXLZjOKk3a8okEiWlxYpl0q2KprP5UYO7H/gHaViUQ+lOSGlnDrfC/SIriHWNJfBMZmFEERjMQ0C/v6+Wi9YvZeuVCo6GbtDgonRc5t8qUrmZ2ewzN1iUf3WNQL1elOXhSNhLO03Eono97gpIJrD4A6jAp4t+Qhwspn9Z6cnuf/ee+wfXaNqMH7urBnNAG4oNg9DtLo9vX20tLbZ2y6/8po3d/f0bfm0pc92uaCAaPZ7PIbK4mHJKeD3cY8oqCuZtVUe/NH3WZibwVarJMoDurSoZsMzYZhaMGFowqWYz48e2P/g2wv5vK6tntzsAfRCqQ+6ibynVt1ksoVo1PQqI5xlD0AIKGsWJLls1l4ul0rF+bmZB4CDKNPrOOr+LwC5gCYaKE2+oTY/OzOl3muzY7dYLDSvGdXQlnxANIfPKThGdE0pJIRo6p0xn8WncJwsZdRk7as1d9Lk8BMHOPjIg/ZzVSjkmZ4YqwH85mDoLRscGrZ/XCLRaM+b3/o7r9GaMCAuwrjEC6YP0RIpZVYI8RjuuLAF4H8Cf4oawdJQSqUiB/Y/yJ59V3DNdTdASE3iXsgXWCjP0NXdSzq9qsxCUzUs5Arjj+1/4O35XFZ3mJyWUk5s1vVp0oK7f7S2Q6Wj3akqIBqL2y+a3kfoLDt9a86qt0ypykIoUzafy2GZccuppYellFb2HokCg665h1He/woKFBY0dgP/WO+iV5aXKRZMZwpqvhJb07H7CPX26VBwNHsXJDz9j3bYDRAOh9s8TYjgDq+pKeYwzDPAFWbRAqob5/040RA15T/+7ZsMbdtTv5N+AAATkklEQVTJrr17EagkEq1t7S4nSzPaYVCd1OICE2Pn7O9WCMGuvZe9LhKJ3l2plK3vow3/gIALWi4oDdESMy7sICpg1pI88HZU32LTMjpymod++kPy2awNjmrVYGlhgVLBTA+PoFgoTB7c/8Dbc9mMnnDzzBYOmtdfVEFdD3OnZS0RiYTtFz7whWmYxVpbN+vm83lAWhzl3JmTB7XTr+KGIaj0ZjkUWPSxjmM0egGlNMfkKogVCkEaYi0TubnYxHAkYkM17DaZITjxRp3myjFA/4F8EvhUM/sa1Spf/ZfPkEmn7e9pZmqCXDazYRgaRpVzZ08xdu6sGp5owrBYKIzcd8+X/l8NhlB7svkLVi5IIILqx5FSHsFtKkvgk6isN9XAHQNkdWWZB370XaanxrEUK1MBASEoFgvTB/Y/+PZMJq33EZ6VUo6e/5XUFN2UGyB4vDOAGTqkHnx7hEpD6NWBhgc0uawVay4oFgqjs9NToyjYGTge2mblUKMKs9NTdphNsVgw+9Y2biJ7ry8cVn2IIAiHw17nwkasqmOoLEaW3AP8oJkdM5k17v7Cp6lqwz/Hzp2lUik3vFbvd5xJpzn+1JOspFK2JSCEkDNTk19975/98e//5PvfGdVOPS2lbMq8v5DkgjOZvSKlHBFC5HDPxfxvKG3kT1HhKg2lUqlw6MCjrKRSU9fccPOAEEQFUCoUZw/sf/Dt6bVV3Sw+ZwZOb6U07VBp71QhG4DtUAHH/NWXg8oQjint+ougWq1QMrU0hGBtdfVe4IR5iBJqVE0YpVlFtL9WWJSBGl1k9Yc+gcoWXlPmZqacl15B2Jw2wRtC05yJbJVZ65GwFpYkzx+IUsqqEOJJ4A5t/79B9fvua7T/xNgo3/7mPXa6sEqlwujIGa64+tqaP2T6tQFMT044903dKKqVytL+B370V/d88XOPe065gup7v+jkggcigJRyVgiRR/UrWllIjqDSgf0x8IImD3VsdOTMF7LZbM9Nt97+JoQIPfbIg29fW13RzeJRKeXZzWt9TWk65KajvcOON4xZ/YcE9w26lmuBUAOi8ryrF08iy8eeeuKH2qlnTY+rgdvj6hIhRDcOEBtqiGurK+RyWVrb2hFAoZAzR+IEANC6Hg/8bOBpYPWazOY+kfaOznh6bdVy+GzonZFS5oQQR3AyExWBd6BiFP3zyXrksf0PsGP3Hm6944UgIJfNMjU+xq69l9WFYT6XZXx0xOzjdb6/menJI3d//p/eOTpyRtcCJcqiGr1YpxW4KIAIIKVcFcrZcjMOTNKofsXXoaYVqNc/dBz4AlBdmJtZ+PH3vvOxltbWxdWVZV0THJNSntmC5rtEKE+n7mGuqSG2tLQSjjiXFWugIVqOErOwCSA6wdiFXO6h1NJiBkeancAohTMOewbV5zZYb4e56Wkuu/IqLMdKfY2QGkBU1+oDYjiC40wW9Pb1t54vEAGklItCiBEcrXAWeK/5ETV3NOW+e77E4PAOduzcjRCCpaVFWts76B8Y9F2zUa0yPTXB0sK8eRXqPlSNavHhn/zovq996XOP4Dbj86jhpBedmazLBduHGCRmKMSjgDc4+uuokQS14gQPAn+CFjJRLpfOra4s6/2TE1LKpytTiNfDvKdWRe8IB8vD7O07s4HRdKqtkBZ7qKAyNzv9H9qp0/WGuXlkGbdzpaGWODM9Ybe3VCza85zU6xsUvmsM/lhxiBYwO7q69e6J8w1FscKPLDkAfKaZHSuVCl/8zCcdrRyYGh91hTwJIUgtLXDsqUMszitfjjCvY2VleeIfPvLBD3/tS597DPXDYzm7poH9FzsM4SIDIqj+HDNjzBHcjpUzwO8C3/Pscghl2uRQqZFmgUmch1qiNMOmgm43SXRzua6H2eo/FEIQiURcHmZHa6rnlAgGI0KQ1bydhmGknjz46AHt1E1Pb2lmatbh6U1a4ZPZqUm77QjMUSvBaa8a9bF5IRkJRxxzOiRobW3byGiVWtcKKjZTj8f8ImoQQUNZXVnmS5/9lJ3tB2D07CmqlQr5fJ5Tx48yfu6sEyQvBNVKpXhg/4P3vedtf/Tx0yeOLqHu9TyqG+OwlPKYOdLropeLxmT2itmvuAbcgNOHk0fFiD0B/A9Ux/LbcAKGJfAT1C9qF8qxMfMMDITXNZYh6mT0ae9w8l1EYzHN3MVl+pr/B5S5/1omtZSooXomlNLp1e9WKhUrTEPiDnlqRpZxpkx4slHlTCZNem1NAR9BPp+jzdKGrevQTGQ80NdNZGH1F6L3ITr1Wlpb1z1apZ5IKSvCcbJY8Yh/DeyigYMMYOTMKb593z388uveCALK5TInjx+hVC7Z353V/qnxsUNf/vynvzU1MZZG9eXOoGC4hEoy0vTQ1otBLloggt3R/RjKy7lL2/QfqF/xFO7RE3oozbz5eSZE11jqvkAdHV025Kz+Qx8EffALKnMDMZfNOPn6gHNnTn9XO+2iGQu6Hklp17KISnZbM78jKLO5o6sbAY7ToC4Ag50o3v7HkBmaY+2TSCQ3TUO0xBxAcBS40SzKA+8EPk6dJB2WPPDD77Fz115uvv1OhBCUSiUFdvMactnMwnf//d5v/PQH/2H1aRdQyWwzqFyaYxep36SuXNRABHvc6SkhxDIqNMfqI/L2J448DaE0zYquseypVUkI4ZjMQDSWaBKI9oaaQMxmM7bnulwunTxz8tiYduqNJLBYwZ2d6BANgDg9OcHV191otQGjWiUSjTbwImteZ4KBaDlW1NQPgng8sZl9iLZIKeeFEKM43+Ek8D5UyrCGTpavfvGzDG3fzrbtTqIGaRiVp558/Ptf/tynf1wsFiwzeME89iJqTP1FmdqrGbno+hBriZm5ej/qxXRt4lk0AY9Q7k89CHtPrbotra1mlmz1ksdi7izZjfvXgmPcqlXDTh2lOvGXdGdKGfXirUvMPiy9U7+xY2VqQvMkK7O58fX5rwmrXOtHDEfC9nGj8fima4ianMUdvL4f+JdmdiyXSnz2Hz5OIZ+TIJifnT7+dx96/wc+96mP/8CEYdk8/mnUJGZPXIJhfbnoNURdpJRFIcRB1BjoLlTf3IQ2IdSzQZoew9zR0WVqDkpigRqiXxt0Qm+s/jirTFXMZTNmUQikLB85dEAfdTF7HjFsKdR9B9WPWDefZT6XYyW1RE9vv202d3Z1B5rN9Uxkd38jtmOlaqZzi8ViWwZEKaUUKj7xDpwfus+hxj/f2Wj/1OLC49++7+vHWlpaq9+7/95j2qZVlIl8FjVQ4JLTpAm5BESPmC/zCn5N8dki3jHMNc3Kjs4uLPCFw06WbLWjF376sheIJkLNv9lM2nam5LK5h5cWF/TYw/PJ96iPY7Zms6s7kmNmcsKcTtWtIa7HRPY6YISAcCRiX2M0Gt1Up4pXpJRlIcRh4HaUk0WiTOePo+YFCpJpVJ7FkYd+/H293EB195xEZVk6/8y8F5FcMpmfe6JrK9uo42Hu6OzSzOUa0456QOH7eGL2SsWiOY5WAWV2ZvI72ikz64g9DJJV3AkFGobfTE2MY6KNSrniCjdZj4ns3m5NNGVqixtLErsuMe/bca0oi3KyeE3cAio5xG/jz2q9gupq+IGU8vFLMFy/XALic0+acqgAdHR12cCLxeN1IdHsJ2vNGYyKPXz80Yf12MPzygZuOrh0zby5fkQs01iFAjXTb1iz3ISk3feKIBJ1ZbwJC0tV3mQxp5YY14pGUfOxWPIA8N+Ar6CiH06gvPEZ1OCB7wI/3KT5ei5KuWQyP/ekqZAbIQTtnV12H2AsFrdNQF/foNoB549Tz+5nNMUaJYEQpFeWv3+esYdBkgJ6zOXDKI2x5g93sVhgaWGO/sFtCCHI53J09/Suy0TW+xotczscjtjbwuGIN8FDlCZzIm5ATqPiYq25xX8C/AMqGcmjnrpVVELkS32EmySXNMTnkIh1eJhb29rNERfCdAy4h+wRoBXpWhOedQWbLAaONnb29Endu7yR2MMg0ad7yNFE1pUpc7pOEO54RK+JvA5NOBIJ2/t5smbDFioSZh/2UyjT2JK78cMwBTwipTxzCYabJ5eA+NySVtxe1z21KnZ0ddkwFEIQi9fpQ2zGnAyFzESl6rDlUunUyWNPjWqnbHqoXgNJ404o27gfcXwMS6utViuUS41zBdbqI7U++miVAA1xSy0rbeL7INAVUUkYLvURboFcAuJzS1zze1DHw9zZ2Y3tFAhHXPOE1NYGa3+q1SqFQt7uP0wtLurOlA3FHgaJqSHp3uaG/YjTUxNInOQOucB+xPXA38mJKKg5jcCWipRyDXgI9UNjoH4oRoGHN3Ea20vikUtAfG6JDsRh6oya6OzqNtGFx6HSpHPB81HOFAVYCZUnH380KO/hZokOxKPUyaUIUCmXmZ+Zsc1mBcQAL3IT2bJdGiKAEITC4WQ0FtPflael711KWZRSHkU5Sizz2DsdwyXZRLkExOeWNJ0l2w5QFm4Pc11tsA4wsum0CsQWgnwu+9Di/JweXrNZ5rIlej9iEXc4SqBMTThms9OPGBRyUx+K1v2J2HGI6jMwuE3/MXpaZ6O7WJO1PhNyCYjPLWkqS7YQgo7OTrsPMZtJs7QwTy6bbXL+ETc0isUi5UrZcjozMzWpO1Oypnm3mZLBrRU27EecGBu1uwgMo9pgetIm5lXR+hAF0NPbt6XB2Zfk2SGXvtjniAi/h7nOtKMdhCyTDzAMSTaTViNMQiGSiQTJ1jZaWlqJuVKCKQ3LO6wvm07b2w1ZXT7wyIObFnsYJGYWnRRO1uxDwH+pt8/s9CRVM7kDCPLZLC0trbbZa2uIriB0fGW6hqi2qf3bOzu3PDj7kjzzcklDfO5I0x5mWTWYHB+lUi7b/YiWtghq6s7lpUWmJseYHB9lcWGO9Noa5VLJZ1IDZLNpez29uvL9cqlkeT8lm28uW6L3I57AHYbik2q1wsz0pD30znKsNGsiez/hiMk8c72treOShngRyKUv9rkjrtES1PEwZzJpHvzh9xChEAMDQwzv3MX2Hbvo6Oq2zV7r32qlQjadVn2ECEIhQSKRJJ5MkEi0UK1WkIa0NakzJ0/o3uWlTYo9DBK9H7GCynB+e70dJsdG2b3nMrMfUUWkhEKWBujXBm2NEKcboVgqUsjn7X5ItV2QbGm5pCFeBHLpi33uiNfD3PC7k4bB3Ow0c7PTPPHYftra2hneuZvtO3cxtG27qQXZhESgzNVCIU+hkGeNFUxagIBSsXj62FOHRrVTbJV2aCXvLeKM1T5EAyBOjJ5DvFRBzzAkxUKeltY29EQPFuBA5VAs5PPk83kK+RyFfA7DMFxB6ahdSCSTz5hT5ZI8fXIJiM8daXra0VqSyaQ5dfwIp44fIRyJMLRtO0PbttM3MEhP/wBR00xUfYcOJS2NcmlxwRt7uMDWSgqVwAKamWdldopyuWROpKWuNxyJUC6VKZdKlMslSqWiWi+biq3mOHGvu/tTPUliw1ySC1IuAfG5I3roRR6VGmvvRg9WrVSYmhgzw1WUydjd08euPXsPbd+5u9re0bUzkUz0O2SkcujAI3rs4dwmxx4GyTIOEE+jvM/eIGlbpKH6TvddcTVCwNL8vDkNp7tPVHe0EABDoFosFkZz2cyp5aWlk+NjI6cOPvKgni390giRC1QuAfG5I6vAgLl8wPz0o5KI3gHcAiQ2enApJamlhUpqaeEbhw4+mgfo6OxKX3vDze29AwNXC4SYn53Ww2s23bscIHo/okQNZ3thvR0mxs5x2ZXX2MkrXP2GoCWxUGUSWFyYp5DPPbW0tDAyMXpu4uzJ4wey2UytKWnBneH6/2/vfFabiKI4/B3UYhWMQUEQd6I0GzcuxJ1738Cn6NP4Em4FV4oFhQoqdWFRoS0I1dgh86/YtGnNdXHucMMYk9QmNZOcDw7JTCaTgZBfzr33zO8YM4QJYnWI0IWU86V9T32cQxsW3fNx/R8+4yM9/nt5lm6vvnq5B7wvHTeJ2sM/cM7ti0ibUG60xhBB/Lq1WcoAwXUdu3lGGsekaUyatMiSmDSOiaIfuroOzwlzon/LfA/RniSTniow/hMmiBXBLzK8AW6jmWJ5HusQ9cR7BzwGbqCZ4x2gQbDUGsQL1GFmERXGfq0TusB6n/2TIia4Rg+dR4x2mqy+XlEBTGKyJCZLU7rdoYYwvX80xe+iiw7TM/Re4sg5N/A2QqPaiN0VVD18kXYduOpjcfA7ABXRBrDkH28BCz2vt4BHBP/Bb6gIXEJ7zDi//f00MyQRuYb2zi54Qui7chJytBNdERt+3x5qv/UJdQC3H8gcYRliBfGLGS0fn0XkAkEcL9O/4L7oI73it88CN1FxbKCCUAwVfwFfJlhjeByS0vYa8OCY5/iJOktvo47UG+h0w4GPIhsuxG/drLXmE8sQZwwROQNcQcWxzmjZY5nIOfdhrBd2AkTkPqHs6CGw3OewA1TwEx8ROie4iQphxx8zyC2mg84R7oznyo2qYRnijOHdk4tsEBFZIAx7a/75oO/9CC1xmSZigiC+BZ6hYtfsiXImOQoOzQxzH02bI5xvLEOcM3yd3UWCONbQ2r4jdGi55ZybqrISEakDd8dwqjZB/HIgN/t9oxcTRAMRkWlfPBCRJXTlfBQ6qPi1UZHPgF3L/oxh2JDZqIoBadFsqoaWyOz7aJfjFO6gMWaU32oOzCfTyF2VAAAAAElFTkSuQmCC",
          fileName="modelica://CHP_MultiDomain/gears.png")}),
                                                           Diagram(coordinateSystem(preserveAspectRatio=false)));
      end TM2EPConverter;

      model GasTurbineGear "Gas turbine with gear and generator-rotor"
        extends PowerSystems.Mechanics.TurboGroups.Partials.TurboBase1(final n=
              size(par.P_nom, 1));

        replaceable record Data =
          PowerSystems.Mechanics.TurboGroups.Parameters.GasTurbineGear
          "turbo-group par"   annotation(choicesAllMatching=true);
        final parameter Data par "turbo-group par"
          annotation (Placement(transformation(extent={{-80,80},{-60,100}})));
        PowerSystems.Mechanics.Rotational.ElectricRotor genRotor(
          J=par.J_gen,
          w(start=w_start*par.ratio[end]/par.ratio[1]),
          a(start=0))
          annotation (Placement(transformation(extent={{70,-10},{90,10}})));
      protected
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor turbine(J=par.J_turb)
          annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft1(stiff=par.stiff_sh[
              1])
          annotation (Placement(transformation(extent={{-70,-10},{-60,10}})));
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor compressor(J=par.J_comp)
          annotation (Placement(transformation(extent={{-40,-10},{-60,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft2(stiff=par.stiff_sh[
              2])
          annotation (Placement(transformation(extent={{-40,-10},{-30,10}})));
        PowerSystems.Mechanics.Rotational.Gear gear1(ratio=par.ratio[1:2], J=
              par.J_gear1)
          annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft3(stiff=par.stiff_sh[
              3])
          annotation (Placement(transformation(extent={{-10,-10},{0,10}})));
        PowerSystems.Mechanics.Rotational.Gear gear2(ratio=par.ratio[2:3], J=
              par.J_gear2)
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft4(stiff=par.stiff_sh[
              4])
          annotation (Placement(transformation(extent={{20,-10},{30,10}})));
        PowerSystems.Mechanics.Rotational.Rotor accessory(J=par.J_acc)
          annotation (Placement(transformation(extent={{30,-10},{40,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft5(stiff=par.stiff_sh[
              5])
          annotation (Placement(transformation(extent={{40,-10},{50,10}})));
        PowerSystems.Mechanics.Rotational.Shaft coupling(J=par.J_cpl, stiff=par.stiff_cpl)
          annotation (Placement(transformation(extent={{50,-40},{60,40}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft6(stiff=par.stiff_sh[
              6])
          annotation (Placement(transformation(extent={{60,-10},{70,10}})));

      initial equation
        turbine.w = compressor.w;
        turbine.a = compressor.a;
        compressor.w = (par.ratio[1]/par.ratio[2])*gear1.w;
        compressor.a = (par.ratio[1]/par.ratio[2])*gear1.a;
        gear1.w = (par.ratio[2]/par.ratio[3])*gear2.w;
        gear1.a = (par.ratio[2]/par.ratio[3])*gear2.a;
        gear2.w = accessory.w;
        gear2.a = accessory.a;
        accessory.w = coupling.w;
        accessory.a = coupling.a;
        coupling.w = genRotor.w;
        coupling.a = genRotor.a;

      equation
        connect(turbine.flange_b,shaft1.flange_a)
          annotation (Line(points={{-70,0},{-70,0}}, color={0,0,0}));
        connect(compressor.flange_b,shaft1.flange_b)
          annotation (Line(points={{-60,0},{-60,0}}, color={0,0,0}));
        connect(compressor.flange_a,shaft2.flange_a)
          annotation (Line(points={{-40,0},{-40,0}}, color={0,0,0}));
        connect(shaft2.flange_b,gear1.flange_a)
          annotation (Line(points={{-30,0},{-30,0}}, color={0,0,0}));
        connect(gear1.flange_b,shaft3.flange_a)
          annotation (Line(points={{-10,0},{-10,0}}, color={0,0,0}));
        connect(shaft3.flange_b,gear2.flange_a)
          annotation (Line(points={{0,0},{0,0}}, color={0,0,0}));
        connect(gear2.flange_b,shaft4.flange_a)
          annotation (Line(points={{20,0},{20,0}}, color={0,0,0}));
        connect(shaft4.flange_b,accessory.flange_a)
          annotation (Line(points={{30,0},{30,0}}, color={0,0,0}));
        connect(accessory.flange_b,shaft5.flange_a)
          annotation (Line(points={{40,0},{40,0}}, color={0,0,0}));
        connect(shaft5.flange_b,coupling.flange_a)
          annotation (Line(points={{50,0},{50,0}}, color={0,0,0}));
        connect(coupling.flange_b,shaft6.flange_a)
          annotation (Line(points={{60,0},{60,0}}, color={0,0,0}));
        connect(shaft6.flange_b,genRotor.flange_a)
          annotation (Line(points={{70,0},{70,0}}, color={0,0,0}));
        connect(blades[1], turbine.rotor) annotation (Line(points={{-100,60},{-80,
                60},{-80,6}}, color={0,0,0}));
        connect(blades[2], compressor.rotor) annotation (Line(points={{-100,60},{
                -50,60},{-50,6}}, color={0,0,0}));
        connect(airgap, genRotor.rotor) annotation (Line(points={{100,60},{80,60},{
                80,6}}, color={0,0,0}));
        annotation (defaultComponentName = "GTgrp",
          Documentation(
                  info="<html>
<p>Example model of a small gas-turbine with gear and generator rotor.
(Turbine, compressor, gear, accessory, generator).<br>
An appropriate torque model has to be connected to GasTurbineGear.blades.</p>
<p><i>
No pole pair reduction of equations of motion is performed.<br>
Therefore phi and w represent the mechanical angle and angular velocity.
</i></p>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Polygon(
                points={{-100,40},{-60,60},{-60,-60},{-100,-40},{-100,40}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={215,215,215}),
              Polygon(
                points={{-60,40},{-10,70},{-10,-70},{-60,-40},{-60,40}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={215,215,215}),
              Polygon(
                points={{-60,70},{-60,40},{-10,70},{-60,70}},
                lineColor={176,0,0},
                fillColor={176,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-60,-70},{-60,-40},{-10,-70},{-60,-70}},
                lineColor={176,0,0},
                fillColor={176,0,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-88,10},{-70,10}},
                color={0,0,0},
                thickness=0.5),
              Line(
                points={{-50,10},{-20,10}},
                color={0,0,0},
                thickness=0.5),
              Line(
                points={{-88,-10},{-20,-10}},
                color={0,0,0},
                thickness=0.5)}),
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={Text(
                extent={{-100,-60},{100,-80}},
                lineColor={175,175,175},
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid,
                textString=
                    "stator reaction torque- and friction-models may be added here")}));
      end GasTurbineGear;

      model SteamTurboGroup "Steam turbo-group with generator-rotor"
        extends PowerSystems.Mechanics.TurboGroups.Partials.TurboBase1(final n=
              size(par.P_nom, 1));

        replaceable record Data =
          PowerSystems.Mechanics.TurboGroups.Parameters.SteamTurboGroup
          "turbo-group par"   annotation(choicesAllMatching=true);
        final parameter Data par "turbo-group par"
          annotation (Placement(transformation(extent={{-92,28},{-72,48}})));
        PowerSystems.Mechanics.Rotational.ElectricRotor genRotor(
          J=par.J_gen,
          w(start=w_start),
          a(start=0))
          annotation (Placement(transformation(extent={{50,-10},{70,10}})));
        PowerSystems.Types.SI.Angle[n] delta "difference angles";
      protected
        PowerSystems.Mechanics.Rotational.Rotor aux1(J=par.J_aux[1])
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft1(stiff=par.stiff[1])
          annotation (Placement(transformation(extent={{-80,-10},{-70,10}})));
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor turbine1(J=par.J_turb[
              1])
          annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft2(stiff=par.stiff[2])
          annotation (Placement(transformation(extent={{-50,-10},{-40,10}})));
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor turbine2(J=par.J_turb[
              2])
          annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft3(stiff=par.stiff[3])
          annotation (Placement(transformation(extent={{-20,-10},{-10,10}})));
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor turbine3(J=par.J_turb[
              3])
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft4(stiff=par.stiff[4])
          annotation (Placement(transformation(extent={{10,-10},{20,10}})));
        PowerSystems.Mechanics.Rotational.ThermalTurbineRotor turbine4(J=par.J_turb[
              4])
          annotation (Placement(transformation(extent={{20,-10},{40,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft5(stiff=par.stiff[5])
          annotation (Placement(transformation(extent={{40,-10},{50,10}})));
        PowerSystems.Mechanics.Rotational.ShaftNoMass shaft6(stiff=par.stiff[6])
          annotation (Placement(transformation(extent={{70,-10},{80,10}})));
        PowerSystems.Mechanics.Rotational.Rotor aux2(J=par.J_aux[2])
          annotation (Placement(transformation(extent={{80,-10},{100,10}})));

      initial equation
        aux1.w = turbine1.w;
        aux1.a = turbine1.a;
        turbine1.w = turbine2.w;
        turbine1.a = turbine2.a;
        turbine2.w = turbine3.w;
        turbine2.a = turbine3.a;
        turbine3.w = turbine4.w;
        turbine3.a = turbine4.a;
        turbine4.w = genRotor.w;
        turbine4.a = genRotor.a;
        genRotor.w = aux2.w;
        genRotor.a = aux2.a;

      equation
        delta = {turbine2.flange_a.phi-turbine1.flange_b.phi,turbine3.flange_a.phi -turbine2.flange_b.phi,
          turbine4.flange_a.phi-turbine3.flange_b.phi,genRotor.flange_a.phi -turbine4.flange_b.phi};

        connect(aux1.flange_b,shaft1.flange_a)
          annotation (Line(points={{-80,0},{-80,0}}, color={0,0,0}));
        connect(shaft1.flange_b,turbine1.flange_a)
          annotation (Line(points={{-70,0},{-70,0}}, color={0,0,0}));
        connect(turbine1.flange_b,shaft2.flange_a)
          annotation (Line(points={{-50,0},{-50,0}}, color={0,0,0}));
        connect(shaft2.flange_b,turbine2.flange_a)
          annotation (Line(points={{-40,0},{-40,0}}, color={0,0,0}));
        connect(turbine2.flange_b,shaft3.flange_a)
          annotation (Line(points={{-20,0},{-20,0}}, color={0,0,0}));
        connect(shaft3.flange_b,turbine3.flange_a)
          annotation (Line(points={{-10,0},{-10,0}}, color={0,0,0}));
        connect(turbine3.flange_b,shaft4.flange_a)
          annotation (Line(points={{10,0},{10,0}}, color={0,0,0}));
        connect(shaft4.flange_b,turbine4.flange_a)
          annotation (Line(points={{20,0},{20,0}}, color={0,0,0}));
        connect(turbine4.flange_b,shaft5.flange_a)
          annotation (Line(points={{40,0},{40,0}}, color={0,0,0}));
        connect(shaft5.flange_b,genRotor.flange_a)
          annotation (Line(points={{50,0},{50,0}}, color={0,0,0}));
        connect(genRotor.flange_b,shaft6.flange_a)
          annotation (Line(points={{70,0},{70,0}}, color={0,0,0}));
        connect(shaft6.flange_b,aux2.flange_a)
          annotation (Line(points={{80,0},{80,0}}, color={0,0,0}));
        connect(blades[1], turbine1.rotor)
                                          annotation (Line(points={{-100,60},{-60,
                60},{-60,6}}, color={0,0,0}));
        connect(blades[2], turbine2.rotor)
                                          annotation (Line(points={{-100,60},{-30,
                60},{-30,6}}, color={0,0,0}));
        connect(blades[3], turbine3.rotor)
                                          annotation (Line(points={{-100,60},{0,60},
                {0,6}}, color={0,0,0}));
        connect(blades[4], turbine4.rotor)
                                          annotation (Line(points={{-100,60},{30,60},
                {30,6}}, color={0,0,0}));
        connect(airgap, genRotor.rotor) annotation (Line(points={{100,60},{60,60},{
                60,6}}, color={0,0,0}));
        annotation (defaultComponentName = "turboGrp",
          Documentation(
                  info="<html>
<p>Example model of a large steam turbo-group with generator rotor.<br>
(Aux, HP1, HP2, MP, LP, Generator, Exciter).<br><br>
The rigid massive rotating parts are connected with massless elastic shafts. The model therefore has several mechanical degrees of freedom and allows the study of coupled electrical and mechanical resonances.<br>
An appropriate torque model has to be connected to SteamTurboGroup.blades.</p>
<p><i>
No pole pair reduction of equations of motion is performed.<br>
Therefore phi and w represent the mechanical angle and angular velocity.
</i></p>
</html>
"),       Icon(
            coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}),
            graphics={
              Polygon(
                points={{-100,40},{-60,60},{-60,-60},{-100,-40},{-100,40}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={215,215,215}),
              Polygon(
                points={{-60,40},{-10,70},{-10,-70},{-60,-40},{-60,40}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={215,215,215}),
              Polygon(
                points={{-60,70},{-60,40},{-10,70},{-60,70}},
                lineColor={176,0,0},
                fillColor={176,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-60,-70},{-60,-40},{-10,-70},{-60,-70}},
                lineColor={176,0,0},
                fillColor={176,0,0},
                fillPattern=FillPattern.Solid)}),
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={Text(
                extent={{-100,-60},{100,-80}},
                lineColor={175,175,175},
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid,
                textString=
                    "stator reaction torque- and friction-models may be added here")}));
      end SteamTurboGroup;

      model SimpleInertia
        Modelica.Mechanics.Rotational.Components.Inertia inertiaT(J=4000)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_a flangeA
          "Flange of left shaft"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Mechanics.Rotational.Interfaces.Flange_b flangeB
          "Flange of right shaft"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
      equation
        connect(inertiaT.flange_a, flangeA)
          annotation (Line(points={{-10,0},{-100,0}}, color={0,0,0}));
        connect(inertiaT.flange_b, flangeB)
          annotation (Line(points={{10,0},{100,0}}, color={0,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics
              ={Rectangle(extent={{-100,100},{100,-100}}, lineColor={28,108,200})}),
                                                                       Diagram(
              coordinateSystem(preserveAspectRatio=false)));
      end SimpleInertia;

    end Interfaces;
  end BaseModels;

  package PrimeMovers
    package Gas
      package PlantA
        model Plant
          parameter Real tableEtaC[6, 4]=[0, 95, 100, 105; 1, 82.5e-2, 81e-2,
              80.5e-2; 2, 84e-2, 82.9e-2, 82e-2; 3, 83.2e-2, 82.2e-2, 81.5e-2; 4,
              82.5e-2, 81.2e-2, 79e-2; 5, 79.5e-2, 78e-2, 76.5e-2];
          parameter Real tablePhicC[6, 4]=[0, 95, 100, 105; 1, 38.3e-3, 43e-3,
              46.8e-3; 2, 39.3e-3, 43.8e-3, 47.9e-3; 3, 40.6e-3, 45.2e-3, 48.4e-3;
              4, 41.6e-3, 46.1e-3, 48.9e-3; 5, 42.3e-3, 46.6e-3, 49.3e-3];
          parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 22.6, 27, 32; 2, 22,
              26.6, 30.8; 3, 20.8, 25.5, 29; 4, 19, 24.3, 27.1; 5, 17, 21.5, 24.2];
          parameter Real tablePhicT[5, 4]=[1, 90, 100, 110; 2.36, 4.68e-3, 4.68e-3,
              4.68e-3; 2.88, 4.68e-3, 4.68e-3, 4.68e-3; 3.56, 4.68e-3, 4.68e-3,
              4.68e-3; 4.46, 4.68e-3, 4.68e-3, 4.68e-3];
          parameter Real tableEtaT[5, 4]=[1, 90, 100, 110; 2.36, 89e-2, 89.5e-2,
              89.3e-2; 2.88, 90e-2, 90.6e-2, 90.5e-2; 3.56, 90.5e-2, 90.6e-2,
              90.5e-2; 4.46, 90.2e-2, 90.3e-2, 90e-2];
          ThermoPower.Electrical.Generator generator(Pnom=4e6, initOpt=ThermoPower.Choices.Init.Options.steadyState)
            annotation (Placement(transformation(extent={{14,-20},{54,20}},   rotation=0)));
          Modelica.Blocks.Interfaces.RealInput fuelFlowRate        annotation (
              Placement(transformation(extent={{-114,-10},{-94,10}},  rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput generatedPower annotation (
              Placement(transformation(extent={{96,-10},{116,10}},  rotation=0)));
          Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
             Placement(transformation(extent={{-12,-10},{8,10}},  rotation=0)));
          Modelica.Blocks.Continuous.FirstOrder powerSensor1(
            k=1,
            T=1,
            y_start=56.8e6,
            initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
                transformation(extent={{34,-44},{50,-28}},     rotation=0)));
          inner ThermoPower.System system(allowFlowReversal=false)
            annotation (Placement(transformation(extent={{58,54},{78,74}})));
          ThermoPower.Electrical.Grid grid(Pgrid=1e9)
            annotation (Placement(transformation(extent={{66,-10},{86,10}})));
          GasTurbine gasTurbine(
            tableEtaC=tableEtaC,
            tablePhicC=tablePhicC,
            tablePR=tablePR,
            tablePhicT=tablePhicT,
            tableEtaT=tableEtaT) annotation (Placement(transformation(rotation=
                    0, extent={{-82,-30},{-22,30}})));
        equation
          connect(powerSensor.flange_a,gasTurbine.shaft_b)
                                                         annotation (Line(
              points={{-12,0},{-21.4,0}},
              color={0,0,0},
              thickness=0.5));
          connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{-10,-11},
                  {-10,-36},{32.4,-36}},   color={0,0,127}));
          connect(powerSensor1.y, generatedPower) annotation (Line(points={{50.8,
                  -36},{92,-36},{92,0},{106,0}},   color={0,0,127}));
          connect(generator.shaft, powerSensor.flange_b) annotation (Line(
              points={{16.8,0},{8,0}},
              color={0,0,0},
              thickness=0.5));
          connect(generator.port, grid.port) annotation (Line(
              points={{51.2,0},{67.4,0}},
              color={0,0,255},
              thickness=0.5));
          connect(fuelFlowRate, gasTurbine.fuelFlowRate)
            annotation (Line(points={{-104,0},{-82,0}}));
          annotation (
            Diagram(coordinateSystem(
                preserveAspectRatio=false)),
            Icon(coordinateSystem(
                preserveAspectRatio=false),
                                   graphics={Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={170,170,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-98,98},{100,-98}},
                  lineColor={170,170,255},
                  textString="P")}),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model contains the  gas turbine, generator and network models. The network model is based on swing equation.
</html>"));
        end Plant;

        model GasTurbine
          extends Icons.GasTurbineIcon;
          Modelica.Blocks.Interfaces.RealInput fuelFlowRate annotation (
              Placement(transformation(extent={{-184,-22},{-140,22}}, rotation=
                    0), iconTransformation(extent={{-110,-10},{-90,10}})));
          ThermoPower.Gas.Compressor compressor(
            redeclare package Medium = ThermoPower.Media.Air,
            tablePhic=tablePhicC,
            tableEta=tableEtaC,
            pstart_in=0.343e5,
            pstart_out=8.3e5,
            Tstart_in=244.4,
            tablePR=tablePR,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            Tstart_out=600.4,
            explicitIsentropicEnthalpy=true,
            Tdes_in=244.4,
            Ndesign=157.08) annotation (Placement(transformation(extent={{-102,
                    -94},{-42,-34}}, rotation=0)));
          ThermoPower.Gas.Turbine turbine(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            pstart_in=7.85e5,
            pstart_out=1.52e5,
            tablePhic=tablePhicT,
            tableEta=tableEtaT,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            Tstart_out=800,
            Tdes_in=1400,
            Tstart_in=1370,
            Ndesign=157.08) annotation (Placement(transformation(extent={{50,
                    -94},{110,-34}}, rotation=0)));
          ThermoPower.Gas.CombustionChamber CombustionChamber1(
            gamma=1,
            Cm=1,
            pstart=8.11e5,
            Tstart=1370,
            V=0.05,
            S=0.05,
            initOpt=ThermoPower.Choices.Init.Options.steadyState,
            HH=41.6e6) annotation (Placement(transformation(extent={{-16,16},{
                    24,56}}, rotation=0)));
          ThermoPower.Gas.SourcePressure SourceP1(
            redeclare package Medium = ThermoPower.Media.Air,
            p0=0.343e5,
            T=244.4) annotation (Placement(transformation(extent={{-132,-34},{
                    -112,-14}}, rotation=0)));
          ThermoPower.Gas.SinkPressure SinkP1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            p0=1.52e5,
            T=800) annotation (Placement(transformation(extent={{120,28},{140,
                    48}}, rotation=0)));
          ThermoPower.Gas.SourceMassFlow SourceW1(
            redeclare package Medium = ThermoPower.Media.NaturalGas,
            w0=2.02,
            p0=811000,
            T=300,
            use_in_w0=true) annotation (Placement(transformation(extent={{-44,
                    66},{-24,86}}, rotation=0)));
          ThermoPower.Gas.PressDrop PressDrop1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            wnom=102,
            rhonom=2,
            dpnom=26000,
            pstart=811000,
            Tstart=1370) annotation (Placement(transformation(
                origin={56,4},
                extent={{-10,-10},{10,10}},
                rotation=270)));
          ThermoPower.Gas.PressDrop PressDrop2(
            pstart=8.3e5,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            A=1,
            redeclare package Medium = ThermoPower.Media.Air,
            dpnom=0.19e5,
            wnom=100,
            rhonom=4.7,
            Tstart=600) annotation (Placement(transformation(
                origin={-48,16},
                extent={{-10,-10},{10,10}},
                rotation=90)));
          Modelica.Blocks.Continuous.FirstOrder gasFlowActuator(
            k=1,
            T=4,
            y_start=500,
            initType=Modelica.Blocks.Types.Init.SteadyState) annotation (
              Placement(transformation(extent={{-82,88},{-66,104}}, rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateInletCC(
              redeclare package Medium = ThermoPower.Media.Air) annotation (
              Placement(transformation(extent={{-44,26},{-24,46}}, rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateOutletCC(
              redeclare package Medium = ThermoPower.Media.FlueGas) annotation (
             Placement(transformation(extent={{32,26},{52,46}}, rotation=0)));
          ThermoPower.Gas.SensT sensT(redeclare package Medium =
                ThermoPower.Media.Air) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-52,-16})));
          parameter Real tableEtaC[6, 4]=[0, 95, 100, 105; 1, 82.5e-2, 81e-2,
              80.5e-2; 2, 84e-2, 82.9e-2, 82e-2; 3, 83.2e-2, 82.2e-2, 81.5e-2; 4,
              82.5e-2, 81.2e-2, 79e-2; 5, 79.5e-2, 78e-2, 76.5e-2];
          parameter Real tablePhicC[6, 4]=[0, 95, 100, 105; 1, 38.3e-3, 43e-3,
              46.8e-3; 2, 39.3e-3, 43.8e-3, 47.9e-3; 3, 40.6e-3, 45.2e-3, 48.4e-3;
              4, 41.6e-3, 46.1e-3, 48.9e-3; 5, 42.3e-3, 46.6e-3, 49.3e-3];
          parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 22.6, 27, 32; 2, 22,
              26.6, 30.8; 3, 20.8, 25.5, 29; 4, 19, 24.3, 27.1; 5, 17, 21.5, 24.2];
          parameter Real tablePhicT[5, 4]=[1, 90, 100, 110; 2.36, 4.68e-3, 4.68e-3,
              4.68e-3; 2.88, 4.68e-3, 4.68e-3, 4.68e-3; 3.56, 4.68e-3, 4.68e-3,
              4.68e-3; 4.46, 4.68e-3, 4.68e-3, 4.68e-3];
          parameter Real tableEtaT[5, 4]=[1, 90, 100, 110; 2.36, 89e-2, 89.5e-2,
              89.3e-2; 2.88, 90e-2, 90.6e-2, 90.5e-2; 3.56, 90.5e-2, 90.6e-2,
              90.5e-2; 4.46, 90.2e-2, 90.3e-2, 90e-2];
          Modelica.Mechanics.Rotational.Interfaces.Flange_b shaft_b annotation (
             Placement(transformation(rotation=0, extent={{140,-20},{180,20}}),
                iconTransformation(extent={{92,-10},{112,10}})));
        equation
          connect(SourceW1.flange,CombustionChamber1. inf) annotation (Line(
              points={{-24,76},{4,76},{4,56}},
              color={159,159,223},
              thickness=0.5));
          connect(turbine.outlet,SinkP1. flange) annotation (Line(
              points={{104,-40},{104,38},{120,38}},
              color={159,159,223},
              thickness=0.5));
          connect(SourceP1.flange,compressor. inlet) annotation (Line(
              points={{-112,-24},{-96,-24},{-96,-40}},
              color={159,159,223},
              thickness=0.5));
          connect(PressDrop1.outlet,turbine. inlet) annotation (Line(
              points={{56,-6},{56,-40}},
              color={159,159,223},
              thickness=0.5));
          connect(compressor.shaft_b,turbine. shaft_a) annotation (Line(
              points={{-54,-64},{62,-64}},
              color={0,0,0},
              thickness=0.5));
          connect(gasFlowActuator.u,fuelFlowRate)         annotation (Line(points={{-83.6,
                  96},{-110,96},{-110,0},{-162,0}},           color={0,0,127}));
          connect(gasFlowActuator.y,SourceW1. in_w0) annotation (Line(points={{-65.2,
                  96},{-40,96},{-40,81}},   color={0,0,127}));
          connect(CombustionChamber1.ina,stateInletCC. outlet) annotation (Line(
              points={{-16,36},{-28,36}},
              color={159,159,223},
              thickness=0.5));
          connect(stateInletCC.inlet,PressDrop2. outlet) annotation (Line(
              points={{-40,36},{-46,36},{-46,26},{-48,26}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.inlet,CombustionChamber1. out) annotation (Line(
              points={{36,36},{24,36}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.outlet,PressDrop1. inlet) annotation (Line(
              points={{48,36},{56,36},{56,14}},
              color={159,159,223},
              thickness=0.5));
          connect(sensT.inlet,compressor. outlet)
            annotation (Line(points={{-48,-22},{-48,-40}},   color={159,159,223}));
          connect(sensT.outlet,PressDrop2. inlet)
            annotation (Line(points={{-48,-10},{-48,6}},   color={159,159,223}));
          connect(shaft_b, turbine.shaft_b) annotation (Line(points={{160,0},{
                  122,0},{122,-64},{98,-64}}, color={0,0,0}));
          annotation (Diagram(coordinateSystem(extent={{-160,-160},{160,160}})),
              Icon(coordinateSystem(extent={{-100,-100},{100,100}})));
        end GasTurbine;

      end PlantA;

      package PlantB
        model Plant
          parameter Real tableEtaC[6, 4]=[0, 95, 100, 105; 1, 0.8995, 0.8831,
              0.1075; 2, 0.9158, 0.9038, 0.894; 3, 0.9071, 0.8962, 0.8886; 4,
              0.8995, 0.8853, 0.8613; 5, 0.8668, 0.8504, 0.8341];
          parameter Real tablePhicC[6, 4]=[0, 95, 100, 105; 1, 0.08067, 0.09057,
              46.8e-3; 2, 0.08278, 0.09225, 0.1009; 3, 0.08551, 0.0952, 0.1019;
              4, 0.08762, 0.0971, 0.103; 5, 0.08909, 0.09815, 0.1038];
          parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 19.2431, 22.9896,
              27.2469; 2, 18.7323, 22.649, 26.2252; 3, 17.7105, 21.7124, 24.6925;
              4, 16.1779, 20.6906, 23.0747; 5, 14.4749, 18.3065, 20.6055];
          parameter Real tablePhicT[5, 4]=[1, 90, 100, 110; 2.36, 4.68e-3, 4.68e-3,
              4.68e-3; 2.88, 4.68e-3, 4.68e-3, 4.68e-3; 3.56, 4.68e-3, 4.68e-3,
              4.68e-3; 4.46, 4.68e-3, 4.68e-3, 4.68e-3];
          parameter Real tableEtaT[5, 4]=[1, 90, 100, 110; 2.36, 89e-2, 89.5e-2,
              89.3e-2; 2.88, 90e-2, 90.6e-2, 90.5e-2; 3.56, 90.5e-2, 90.6e-2,
              90.5e-2; 4.46, 90.2e-2, 90.3e-2, 90e-2];
          ThermoPower.Electrical.Generator generator(Pnom=200e6,
                                                               initOpt=ThermoPower.Choices.Init.Options.steadyState)
            annotation (Placement(transformation(extent={{92,-80},{132,-40}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealInput fuelFlowRate        annotation (
              Placement(transformation(extent={{-210,-10},{-190,10}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput generatedPower annotation (
              Placement(transformation(extent={{196,-10},{216,10}}, rotation=0)));
          ThermoPower.Gas.Compressor compressor(
            redeclare package Medium = ThermoPower.Media.Air,
            eta_mech=0.995,
            pstart_in=101325,
            pstart_out=1950000,
            Tstart_in=288.15,
            Tstart_out=673.15,
            tablePhic=tablePhicC,
            tableEta=tableEtaC,
            tablePR=tablePR,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            explicitIsentropicEnthalpy=true,
            Ndesign=314.16,
            Tdes_in=288.15) annotation (Placement(transformation(extent={{-158,-90},{-98,
                    -30}}, rotation=0)));
          ThermoPower.Gas.Turbine turbine(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            eta_mech=0.995,
            pstart_in=1932000,
            pstart_out=101325,
            tablePhic=tablePhicT,
            tableEta=tableEtaT,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            Tstart_out=893.15,
            Tdes_in=1573.15,
            Tstart_in=1504.442,
            Ndesign=314.16) annotation (Placement(transformation(extent={{-6,-90},{54,-30}},
                  rotation=0)));
          ThermoPower.Gas.CombustionChamber CombustionChamber1(
            pstart=1932000,
            Tstart=1504.442,
            V=0.1,
            S=0.1,
            initOpt=ThermoPower.Choices.Init.Options.steadyState,
            HH=50e6) annotation (Placement(transformation(extent={{-72,20},{-32,60}},
                  rotation=0)));
          ThermoPower.Gas.SourcePressure SourceP1(
            redeclare package Medium = ThermoPower.Media.Air,
            p0=101325,
            T=288.15) annotation (Placement(transformation(extent={{-188,-30},{-168,-10}},
                  rotation=0)));
          ThermoPower.Gas.SinkPressure SinkP1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            p0=101325,
            T=893.15) annotation (Placement(transformation(extent={{94,-10},{114,10}},
                  rotation=0)));
          ThermoPower.Gas.SourceMassFlow SourceW1(
            redeclare package Medium = ThermoPower.Media.NaturalGas,
            w0=13.65,
            p0=1932000,
            use_in_w0=true) annotation (Placement(transformation(extent={{-100,70},{-80,
                    90}}, rotation=0)));
          ThermoPower.Gas.PressDrop PressDrop1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            wnom=598,
            rhonom=2,
            dpnom=1000,
            pstart=1940000,
            Tstart=1504.442) annotation (Placement(transformation(
                origin={0,8},
                extent={{-10,-10},{10,10}},
                rotation=270)));
          ThermoPower.Gas.PressDrop PressDrop2(
            pstart=1950000,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            A=1,
            redeclare package Medium = ThermoPower.Media.Air,
            dpnom=1000,
            wnom=580,
            rhonom=4.7,
            Tstart=668.15)
                        annotation (Placement(transformation(
                origin={-104,10},
                extent={{-10,-10},{10,10}},
                rotation=90)));
          Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor annotation (
             Placement(transformation(extent={{60,-70},{80,-50}}, rotation=0)));
          Modelica.Blocks.Continuous.FirstOrder gasFlowActuator(
            k=1,
            T=4,
            y_start=500,
            initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
                transformation(extent={{-138,92},{-122,108}}, rotation=0)));
          Modelica.Blocks.Continuous.FirstOrder powerSensor1(
            k=1,
            T=1,
            y_start=56.8e6,
            initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
                transformation(extent={{146,-118},{162,-102}}, rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateInletCC(
              redeclare package Medium = ThermoPower.Media.Air) annotation (Placement(
                transformation(extent={{-100,30},{-80,50}}, rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateOutletCC(
              redeclare package Medium = ThermoPower.Media.FlueGas) annotation (
              Placement(transformation(extent={{-24,30},{-4,50}}, rotation=0)));
          inner ThermoPower.System system(allowFlowReversal=false)
            annotation (Placement(transformation(extent={{158,160},{178,180}})));
          ThermoPower.Electrical.Grid grid(Pgrid=1e9)
            annotation (Placement(transformation(extent={{144,-70},{164,-50}})));
        equation
          connect(SourceW1.flange, CombustionChamber1.inf) annotation (Line(
              points={{-80,80},{-52,80},{-52,60}},
              color={159,159,223},
              thickness=0.5));
          connect(turbine.outlet, SinkP1.flange) annotation (Line(
              points={{48,-36},{48,0},{94,0}},
              color={159,159,223},
              thickness=0.5));
          connect(SourceP1.flange, compressor.inlet) annotation (Line(
              points={{-168,-20},{-152,-20},{-152,-36}},
              color={159,159,223},
              thickness=0.5));
          connect(PressDrop1.outlet, turbine.inlet) annotation (Line(
              points={{-1.83697e-015,-2},{-1.83697e-015,-36},{0,-36}},
              color={159,159,223},
              thickness=0.5));
          connect(compressor.outlet, PressDrop2.inlet) annotation (Line(
              points={{-104,-36},{-104,0}},
              color={159,159,223},
              thickness=0.5));
          connect(compressor.shaft_b, turbine.shaft_a) annotation (Line(
              points={{-110,-60},{6,-60}},
              color={0,0,0},
              thickness=0.5));
          connect(powerSensor.flange_a, turbine.shaft_b) annotation (Line(
              points={{60,-60},{42,-60}},
              color={0,0,0},
              thickness=0.5));
          connect(gasFlowActuator.u, fuelFlowRate)        annotation (Line(points={
                  {-139.6,100},{-166,100},{-166,0},{-200,0}}, color={0,0,127}));
          connect(gasFlowActuator.y, SourceW1.in_w0) annotation (Line(points={{-121.2,
                  100},{-96,100},{-96,85}}, color={0,0,127}));
          connect(powerSensor.power, powerSensor1.u) annotation (Line(points={{62,-71},
                  {62,-110},{144.4,-110}}, color={0,0,127}));
          connect(powerSensor1.y, generatedPower) annotation (Line(points={{162.8,-110},
                  {184.4,-110},{184.4,0},{206,0}}, color={0,0,127}));
          connect(CombustionChamber1.ina, stateInletCC.outlet) annotation (Line(
              points={{-72,40},{-84,40}},
              color={159,159,223},
              thickness=0.5));
          connect(stateInletCC.inlet, PressDrop2.outlet) annotation (Line(
              points={{-96,40},{-104,40},{-104,20}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.inlet, CombustionChamber1.out) annotation (Line(
              points={{-20,40},{-32,40}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.outlet, PressDrop1.inlet) annotation (Line(
              points={{-8,40},{1.83697e-015,40},{1.83697e-015,18}},
              color={159,159,223},
              thickness=0.5));
          connect(generator.shaft, powerSensor.flange_b) annotation (Line(
              points={{94.8,-60},{80,-60}},
              color={0,0,0},
              thickness=0.5));
          connect(generator.port, grid.port) annotation (Line(
              points={{129.2,-60},{145.4,-60}},
              color={0,0,255},
              thickness=0.5));
          annotation (
            Diagram(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-200,-200},{200,200}},
                initialScale=0.1)),
            Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-200,-200},{200,200}},
                initialScale=0.1), graphics={Rectangle(
                  extent={{-200,200},{200,-200}},
                  lineColor={170,170,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-140,140},{140,-140}},
                  lineColor={170,170,255},
                  textString="P")}),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model contains the  gas turbine, generator and network models. The network model is based on swing equation.
</html>"));
        end Plant;

        model PlantA
          parameter Real tableEtaC[6, 4]=[0, 95, 100, 105; 1, 0.8995, 0.8831,
              0.1075; 2, 0.9158, 0.9038, 0.894; 3, 0.9071, 0.8962, 0.8886; 4,
              0.8995, 0.8853, 0.8613; 5, 0.8668, 0.8504, 0.8341];
          parameter Real tablePhicC[6, 4]=[0, 95, 100, 105; 1, 0.08067, 0.09057,
              46.8e-3; 2, 0.08278, 0.09225, 0.1009; 3, 0.08551, 0.0952, 0.1019;
              4, 0.08762, 0.0971, 0.103; 5, 0.08909, 0.09815, 0.1038];
          parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 19.2431, 22.9896,
              27.2469; 2, 18.7323, 22.649, 26.2252; 3, 17.7105, 21.7124, 24.6925;
              4, 16.1779, 20.6906, 23.0747; 5, 14.4749, 18.3065, 20.6055];
          parameter Real tablePhicT[5, 4]=[1, 90, 100, 110; 2.36, 4.68e-3, 4.68e-3,
              4.68e-3; 2.88, 4.68e-3, 4.68e-3, 4.68e-3; 3.56, 4.68e-3, 4.68e-3,
              4.68e-3; 4.46, 4.68e-3, 4.68e-3, 4.68e-3];
          parameter Real tableEtaT[5, 4]=[1, 90, 100, 110; 2.36, 89e-2, 89.5e-2,
              89.3e-2; 2.88, 90e-2, 90.6e-2, 90.5e-2; 3.56, 90.5e-2, 90.6e-2,
              90.5e-2; 4.46, 90.2e-2, 90.3e-2, 90e-2];
          Modelica.Blocks.Interfaces.RealInput fuelFlowRate        annotation (
              Placement(transformation(extent={{-210,-10},{-190,10}}, rotation=0)));
          ThermoPower.Gas.Compressor compressor(
            redeclare package Medium = ThermoPower.Media.Air,
            eta_mech=0.995,
            pstart_in=101325,
            pstart_out=1950000,
            Tstart_in=288.15,
            Tstart_out=673.15,
            tablePhic=tablePhicC,
            tableEta=tableEtaC,
            tablePR=tablePR,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            explicitIsentropicEnthalpy=true,
            Ndesign=314.16,
            Tdes_in=288.15) annotation (Placement(transformation(extent={{-124,
                    -92},{-64,-32}},
                           rotation=0)));
          ThermoPower.Gas.Turbine turbine(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            eta_mech=0.995,
            pstart_in=1932000,
            pstart_out=101325,
            tablePhic=tablePhicT,
            tableEta=tableEtaT,
            Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
            Tstart_out=893.15,
            Tdes_in=1573.15,
            Tstart_in=1504.442,
            Ndesign=314.16) annotation (Placement(transformation(extent={{28,-92},
                    {88,-32}},
                  rotation=0)));
          ThermoPower.Gas.CombustionChamber CombustionChamber1(
            pstart=1932000,
            V=0.1,
            S=0.1,
            initOpt=ThermoPower.Choices.Init.Options.steadyState,
            HH=50e6) annotation (Placement(transformation(extent={{-38,18},{2,
                    58}},
                  rotation=0)));
          ThermoPower.Gas.SourcePressure SourceP1(
            redeclare package Medium = ThermoPower.Media.Air,
            p0=101325,
            T=288.15) annotation (Placement(transformation(extent={{-164,-30},{
                    -144,-10}},
                  rotation=0)));
          ThermoPower.Gas.SinkPressure SinkP1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            p0=101325,
            T=893.15) annotation (Placement(transformation(extent={{128,-12},{
                    148,8}},
                  rotation=0)));
          ThermoPower.Gas.SourceMassFlow SourceW1(
            redeclare package Medium = ThermoPower.Media.NaturalGas,
            w0=13.65,
            p0=1932000,
            use_in_w0=true) annotation (Placement(transformation(extent={{-66,68},
                    {-46,88}},
                          rotation=0)));
          ThermoPower.Gas.PressDrop PressDrop1(
            redeclare package Medium = ThermoPower.Media.FlueGas,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            wnom=598,
            rhonom=2,
            dpnom=1000,
            pstart=1940000,
            Tstart=1504.442) annotation (Placement(transformation(
                origin={34,6},
                extent={{-10,-10},{10,10}},
                rotation=270)));
          ThermoPower.Gas.PressDrop PressDrop2(
            pstart=1950000,
            FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
            A=1,
            redeclare package Medium = ThermoPower.Media.Air,
            dpnom=1000,
            wnom=580,
            rhonom=4.7,
            Tstart=668.15)
                        annotation (Placement(transformation(
                origin={-70,8},
                extent={{-10,-10},{10,10}},
                rotation=90)));
          Modelica.Blocks.Continuous.FirstOrder gasFlowActuator(
            k=1,
            T=4,
            y_start=500,
            initType=Modelica.Blocks.Types.Init.SteadyState) annotation (Placement(
                transformation(extent={{-104,90},{-88,106}},  rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateInletCC(
              redeclare package Medium = ThermoPower.Media.Air) annotation (Placement(
                transformation(extent={{-66,28},{-46,48}},  rotation=0)));
          ThermoPower.PowerPlants.HRSG.Components.StateReader_gas stateOutletCC(
              redeclare package Medium = ThermoPower.Media.FlueGas) annotation (
              Placement(transformation(extent={{10,28},{30,48}},  rotation=0)));
          inner ThermoPower.System system(allowFlowReversal=false)
            annotation (Placement(transformation(extent={{158,160},{178,180}})));
          Modelica.Mechanics.Rotational.Sources.ConstantSpeed ConstantSpeed1(w_fixed=
                314.16, useSupport=false)      annotation (Placement(transformation(
                  extent={{-198,-78},{-168,-48}},
                                               rotation=0)));
          Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor1
            annotation (Placement(transformation(extent={{-158,-76},{-132,-50}})));
          Modelica.Mechanics.Rotational.Components.Inertia inertia(J=10000)
            annotation (Placement(transformation(extent={{92,-80},{128,-44}})));
        equation
          connect(SourceW1.flange, CombustionChamber1.inf) annotation (Line(
              points={{-46,78},{-18,78},{-18,58}},
              color={159,159,223},
              thickness=0.5));
          connect(turbine.outlet, SinkP1.flange) annotation (Line(
              points={{82,-38},{82,-2},{128,-2}},
              color={159,159,223},
              thickness=0.5));
          connect(SourceP1.flange, compressor.inlet) annotation (Line(
              points={{-144,-20},{-132,-20},{-132,-38},{-118,-38}},
              color={159,159,223},
              thickness=0.5));
          connect(PressDrop1.outlet, turbine.inlet) annotation (Line(
              points={{34,-4},{34,-38}},
              color={159,159,223},
              thickness=0.5));
          connect(compressor.outlet, PressDrop2.inlet) annotation (Line(
              points={{-70,-38},{-70,-2}},
              color={159,159,223},
              thickness=0.5));
          connect(compressor.shaft_b, turbine.shaft_a) annotation (Line(
              points={{-76,-62},{40,-62}},
              color={0,0,0},
              thickness=0.5));
          connect(gasFlowActuator.u, fuelFlowRate)        annotation (Line(points={{-105.6,
                  98},{-184,98},{-184,0},{-200,0}},           color={0,0,127}));
          connect(gasFlowActuator.y, SourceW1.in_w0) annotation (Line(points={{-87.2,
                  98},{-62,98},{-62,83}},   color={0,0,127}));
          connect(CombustionChamber1.ina, stateInletCC.outlet) annotation (Line(
              points={{-38,38},{-50,38}},
              color={159,159,223},
              thickness=0.5));
          connect(stateInletCC.inlet, PressDrop2.outlet) annotation (Line(
              points={{-62,38},{-70,38},{-70,18}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.inlet, CombustionChamber1.out) annotation (Line(
              points={{14,38},{2,38}},
              color={159,159,223},
              thickness=0.5));
          connect(stateOutletCC.outlet, PressDrop1.inlet) annotation (Line(
              points={{26,38},{34,38},{34,16}},
              color={159,159,223},
              thickness=0.5));
          connect(powerSensor1.flange_b, compressor.shaft_a) annotation (Line(
                points={{-132,-63},{-122,-63},{-122,-62},{-112,-62}}, color={0,
                  0,0}));
          connect(powerSensor1.flange_a, ConstantSpeed1.flange) annotation (
              Line(points={{-158,-63},{-158,-64},{-168,-64},{-168,-63}}, color=
                  {0,0,0}));
          connect(inertia.flange_a, turbine.shaft_b)
            annotation (Line(points={{92,-62},{76,-62}}, color={0,0,0}));
          annotation (
            Diagram(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-200,-200},{200,200}},
                initialScale=0.1)),
            Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-200,-200},{200,200}},
                initialScale=0.1), graphics={Rectangle(
                  extent={{-200,200},{200,-200}},
                  lineColor={170,170,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-140,140},{140,-140}},
                  lineColor={170,170,255},
                  textString="P")}),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model contains the  gas turbine, generator and network models. The network model is based on swing equation.
</html>"));
        end PlantA;

        model OpenLoopSimulator
          extends Modelica.Icons.Example;

          Plant plant annotation (Placement(
                transformation(extent={{20,-20},{60,20}}, rotation=0)));
          Modelica.Blocks.Sources.Step fuelFlowRate(
            height=2.65,
            startTime=500,
            offset=11)     annotation (Placement(transformation(extent={{-40,-10},{
                    -20,10}}, rotation=0)));
          inner ThermoPower.System system
            annotation (Placement(transformation(extent={{80,80},{100,100}})));
        equation
          connect(plant.fuelFlowRate, fuelFlowRate.y)
            annotation (Line(points={{20,0},{-19,0}}, color={0,0,127}));
          annotation (
            Diagram(graphics),
            experiment(
              StopTime=1000,
              __Dymola_NumberOfIntervals=5000,
              Tolerance=1e-006),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model allows to simulate an open loop transients.
</html>"),  __Dymola_experimentSetupOutput);
        end OpenLoopSimulator;

        model OpenLoopSimulatorA
          extends Modelica.Icons.Example;

          PlantA plant annotation (Placement(
                transformation(extent={{20,-20},{60,20}}, rotation=0)));
          Modelica.Blocks.Sources.Step fuelFlowRate(
            height=2.65,
            startTime=500,
            offset=11)     annotation (Placement(transformation(extent={{-40,-10},{
                    -20,10}}, rotation=0)));
          inner ThermoPower.System system
            annotation (Placement(transformation(extent={{80,80},{100,100}})));
        equation
          connect(plant.fuelFlowRate, fuelFlowRate.y)
            annotation (Line(points={{20,0},{-19,0}}, color={0,0,127}));
          annotation (
            Diagram(graphics),
            experiment(
              StopTime=1000,
              __Dymola_NumberOfIntervals=5000,
              Tolerance=1e-006),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model allows to simulate an open loop transients.
</html>"),  __Dymola_experimentSetupOutput);
        end OpenLoopSimulatorA;

        model ClosedLoopSimulator
          extends Modelica.Icons.Example;

          Plant plant annotation (Placement(
                transformation(extent={{20,-20},{60,20}}, rotation=0)));
          Modelica.Blocks.Sources.Ramp powerSetPoint(
            offset=4e6,
            height=2e6,
            duration=10,
            startTime=500) annotation (Placement(transformation(extent={{-80,-6},{-60,
                    14}}, rotation=0)));
          ThermoPower.Examples.RankineCycle.Models.PID pID(
            Ti=5,
            PVmin=2e6,
            PVmax=12e6,
            CSmin=0,
            CSmax=4,
            steadyStateInit=true,
            Kp=0.25,
            holdWhenSimplified=true) annotation (Placement(transformation(extent={{-32,-10},
                    {-12,10}}, rotation=0)));
          inner ThermoPower.System system
            annotation (Placement(transformation(extent={{80,80},{100,100}})));
        equation
          connect(plant.fuelFlowRate, pID.CS)
            annotation (Line(points={{20,0},{-12,0}}, color={0,0,127}));
          connect(pID.SP, powerSetPoint.y)
            annotation (Line(points={{-32,4},{-59,4}}, color={0,0,127}));
          connect(pID.PV, plant.generatedPower) annotation (Line(points={{-32,-4},{
                  -50,-4},{-50,-40},{80,-40},{80,0},{60.6,0}}, color={0,0,127}));
          annotation (
            Diagram(graphics),
            experiment(StopTime=1000, Tolerance=1e-006),
            Documentation(revisions="<html>
<ul>
<li><i>10 Dec 2008</i>
    by <a>Luca Savoldelli</a>:<br>
       First release.</li>
</ul>
</html>",     info="<html>
<p>This model simulates a simple continuous-time control system for the steam power plant. The generated power is controlled to the set point by a PI controller with anti-windup.</p>
<p>The model starts at steady state.
</html>"));
        end ClosedLoopSimulator;

        package ComponentsTest
          model TestCompressorInertia
            extends Modelica.Icons.Example;
            package Medium =
                Modelica.Media.IdealGases.MixtureGases.CombustionAir;
          protected
            parameter Real tableEta[6, 4]=[0, 95, 100, 105; 1, 0.8995, 0.8831,
                0.1075; 2, 0.9158, 0.9038, 0.894; 3, 0.9071, 0.8962, 0.8886; 4,
                0.8995, 0.8853, 0.8613; 5, 0.8668, 0.8504, 0.8341];
            parameter Real tablePhic[6, 4]=[0, 95, 100, 105; 1, 0.08067, 0.09057,
                46.8e-3; 2, 0.08278, 0.09225, 0.1009; 3, 0.08551, 0.0952, 0.1019;
                4, 0.08762, 0.0971, 0.103; 5, 0.08909, 0.09815, 0.1038];
            parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 19.2431, 22.9896,
                27.2469; 2, 18.7323, 22.649, 26.2252; 3, 17.7105, 21.7124, 24.6925;
                4, 16.1779, 20.6906, 23.0747; 5, 14.4749, 18.3065, 20.6055];

          public
            ThermoPower.Gas.SourcePressure
                                    SourceP1(
              redeclare package Medium = Medium, T=288.15) annotation (Placement(transformation(extent={{-80,6},{-60,26}},
                    rotation=0)));
            ThermoPower.Gas.SinkPressure
                                  SinkP1(
              redeclare package Medium = Medium,
              p0=2026000,
              T=722.737) annotation (Placement(transformation(extent={{40,6},{60,26}},
                    rotation=0)));
            Modelica.Mechanics.Rotational.Components.Inertia Inertia1(J=10000)
              annotation (Placement(transformation(extent={{10,-10},{30,10}},
                    rotation=0)));
            ThermoPower.Gas.Compressor Compressor(
              redeclare package Medium = Medium,
              eta_mech=0.995,
              pstart_in=0.35e5,
              pstart_out=8.3e5,
              Tstart_in=244.4,
              Tstart_out=691.4,
              tablePhic=tablePhic,
              tableEta=tableEta,
              tablePR=tablePR,
              Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
              explicitIsentropicEnthalpy=false,
              Ndesign=314.16,
              Tdes_in=288.15) annotation (Placement(transformation(extent={{-40,-20},{
                      0,20}}, rotation=0)));
            inner ThermoPower.System system
              annotation (Placement(transformation(extent={{80,80},{100,100}})));
          initial equation
            Inertia1.w = 523.3;

          equation
            connect(SourceP1.flange, Compressor.inlet) annotation (Line(
                points={{-60,16},{-36,16}},
                color={159,159,223},
                thickness=0.5));
            connect(Compressor.outlet, SinkP1.flange) annotation (Line(
                points={{-4,16},{40,16}},
                color={159,159,223},
                thickness=0.5));
            connect(Compressor.shaft_b, Inertia1.flange_a) annotation (Line(
                points={{-8,0},{-8,-0.05},{10,-0.05},{10,0}},
                color={0,0,0},
                thickness=0.5));
            annotation (
              experiment(StopTime=2),
              experimentSetupOutput,
              Documentation(info="<html>
This model test the <tt>Compressor</tt> model with an inertial load. Boundary conditions and data refer to an turbojet engine at 11.000 m.

<p>Simulate for 2 seconds. The compressor slows down.
</html>"));
          end TestCompressorInertia;

          model TestCompressorConstSpeed
            extends Modelica.Icons.Example;
            package Medium =
                Modelica.Media.IdealGases.MixtureGases.CombustionAir;
          protected
            parameter Real tableEta[6, 4]=[0, 95, 100, 105; 1, 0.8995, 0.8831,
                0.1075; 2, 0.9158, 0.9038, 0.894; 3, 0.9071, 0.8962, 0.8886; 4,
                0.8995, 0.8853, 0.8613; 5, 0.8668, 0.8504, 0.8341];
            parameter Real tablePhic[6, 4]=[0, 95, 100, 105; 1, 0.08067, 0.09057,
                46.8e-3; 2, 0.08278, 0.09225, 0.1009; 3, 0.08551, 0.0952, 0.1019;
                4, 0.08762, 0.0971, 0.103; 5, 0.08909, 0.09815, 0.1038];
            parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 19.2431, 22.9896,
                27.2469; 2, 18.7323, 22.649, 26.2252; 3, 17.7105, 21.7124, 24.6925;
                4, 16.1779, 20.6906, 23.0747; 5, 14.4749, 18.3065, 20.6055];

          public
            ThermoPower.Gas.SourcePressure
                                    SourceP1(
              redeclare package Medium = Medium, T=288.15)
                       annotation (Placement(transformation(extent={{-80,6},{-60,26}},
                    rotation=0)));
            ThermoPower.Gas.SinkPressure
                                  SinkP1(
              redeclare package Medium = Medium,
              p0=2026000,
              T=722.737)
                       annotation (Placement(transformation(extent={{62,6},{82,26}},
                    rotation=0)));
            ThermoPower.Gas.Compressor Compressor(
              redeclare package Medium = Medium,
              eta_mech=0.995,
              pstart_in=101325,
              pstart_out=1950000,
              Tstart_in=288.15,
              Tstart_out=673.15,
              tablePhic=tablePhic,
              tableEta=tableEta,
              tablePR=tablePR,
              Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
              Ndesign=314.16,
              Tdes_in=288.15)
                             annotation (Placement(transformation(extent={{-20,-20},{
                      20,20}}, rotation=0)));
            Modelica.Mechanics.Rotational.Sources.ConstantSpeed ConstantSpeed1(w_fixed=314.16,
                               useSupport=false) annotation (Placement(transformation(
                    extent={{-50,-10},{-30,10}}, rotation=0)));
            inner ThermoPower.System system
              annotation (Placement(transformation(extent={{80,80},{100,100}})));
            ThermoPower.Gas.SensT sensT(
              redeclare package Medium = Medium)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
          equation
            connect(SourceP1.flange, Compressor.inlet) annotation (Line(
                points={{-60,16},{-16,16}},
                color={159,159,223},
                thickness=0.5));
            connect(ConstantSpeed1.flange, Compressor.shaft_a) annotation (Line(
                points={{-30,0},{-30,0},{-26,-0.2},{-12,0}},
                color={0,0,0},
                thickness=0.5));
            connect(sensT.inlet, Compressor.outlet)
              annotation (Line(points={{34,16},{16,16}}, color={159,159,223}));
            connect(sensT.outlet, SinkP1.flange)
              annotation (Line(points={{46,16},{62,16}}, color={159,159,223}));
            annotation (
              experiment(StopTime=2),
              experimentSetupOutput,
              Documentation(info="<html>
This model test the <tt>Compressor</tt> model at constant speed.

<p>Simulate for 2s.

</html>"));
          end TestCompressorConstSpeed;

          model TestCompressorConstSpeed2
            extends Modelica.Icons.Example;
            package Medium =
                Modelica.Media.IdealGases.MixtureGases.CombustionAir;
          protected
            parameter Real tableEta[6, 4]=[0, 95, 100, 105; 1, 0.8995, 0.8831,
                0.1075; 2, 0.9158, 0.9038, 0.894; 3, 0.9071, 0.8962, 0.8886; 4,
                0.8995, 0.8853, 0.8613; 5, 0.8668, 0.8504, 0.8341];
            parameter Real tablePhic[6, 4]=[0, 95, 100, 105; 1, 0.08067, 0.09057,
                46.8e-3; 2, 0.08278, 0.09225, 0.1009; 3, 0.08551, 0.0952, 0.1019;
                4, 0.08762, 0.0971, 0.103; 5, 0.08909, 0.09815, 0.1038];
            parameter Real tablePR[6, 4]=[0, 95, 100, 105; 1, 19.2431, 22.9896,
                27.2469; 2, 18.7323, 22.649, 26.2252; 3, 17.7105, 21.7124, 24.6925;
                4, 16.1779, 20.6906, 23.0747; 5, 14.4749, 18.3065, 20.6055];

          public
            ThermoPower.Gas.SourcePressure
                                    SourceP1(
              redeclare package Medium = Medium, T=288.15)
                       annotation (Placement(transformation(extent={{-72,28},{-52,48}},
                    rotation=0)));
            ThermoPower.Gas.SinkPressure
                                  SinkP1(
              redeclare package Medium = Medium,
              p0=2026000,
              T=722.737)
                       annotation (Placement(transformation(extent={{62,18},{82,38}},
                    rotation=0)));
            ThermoPower.Gas.Compressor Compressor(
              redeclare package Medium = Medium,
              eta_mech=0.995,
              pstart_in=101325,
              pstart_out=1950000,
              Tstart_in=288.15,
              Tstart_out=673.15,
              tablePhic=tablePhic,
              tableEta=tableEta,
              tablePR=tablePR,
              Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix,
              Ndesign=314.16,
              Tdes_in=288.15)
                             annotation (Placement(transformation(extent={{-20,-20},{
                      20,20}}, rotation=0)));
            Modelica.Mechanics.Rotational.Sources.ConstantSpeed ConstantSpeed1(w_fixed=314.16,
                               useSupport=false) annotation (Placement(transformation(
                    extent={{-76,-10},{-56,10}}, rotation=0)));
            inner ThermoPower.System system
              annotation (Placement(transformation(extent={{80,80},{100,100}})));
            ThermoPower.Gas.SensT sensT(
              redeclare package Medium = Medium)
              annotation (Placement(transformation(extent={{30,22},{50,42}})));
            Modelica.Mechanics.Rotational.Components.Inertia inertia(J=10000)
              annotation (Placement(transformation(extent={{46,-10},{66,10}})));
            Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor1
              annotation (Placement(transformation(extent={{-44,-10},{-24,10}})));
          equation
            connect(SourceP1.flange, Compressor.inlet) annotation (Line(
                points={{-52,38},{-26,38},{-26,16},{-16,16}},
                color={159,159,223},
                thickness=0.5));
            connect(sensT.inlet, Compressor.outlet)
              annotation (Line(points={{34,28},{16,28},{16,16}},
                                                         color={159,159,223}));
            connect(sensT.outlet, SinkP1.flange)
              annotation (Line(points={{46,28},{62,28}}, color={159,159,223}));
            connect(ConstantSpeed1.flange, powerSensor1.flange_a)
              annotation (Line(points={{-56,0},{-44,0}}, color={0,0,0}));
            connect(Compressor.shaft_a, powerSensor1.flange_b)
              annotation (Line(points={{-12,0},{-24,0}}, color={0,0,0}));
            connect(Compressor.shaft_b, inertia.flange_a)
              annotation (Line(points={{12,0},{46,0}}, color={0,0,0}));
            annotation (
              experiment(StopTime=2),
              experimentSetupOutput,
              Documentation(info="<html>
This model test the <tt>Compressor</tt> model at constant speed.

<p>Simulate for 2s.

</html>"));
          end TestCompressorConstSpeed2;

          model TestGasTurbine
            extends Modelica.Icons.Example;
            package Medium =
                Modelica.Media.IdealGases.MixtureGases.CombustionAir;
          protected
            parameter Real tablePhic[5, 4]=[1, 90, 100, 110; 8.4904, 0.012, 0.012,
                0.012; 10.3611, 0.012, 0.012, 0.012; 12.8075, 0.012,
                0.012, 0.012; 16.0454, 0.012, 0.012, 0.012];
            parameter Real tableEta[5, 4]=[1, 90, 100, 110; 8.4904, 0.8873, 0.8923,
                0.8903; 10.3611, 0.8973, 0.9033, 0.9023; 12.8075, 0.9023, 0.9033,
                0.9023; 16.0454, 0.8993, 0.9003, 0.8973];
          public
            ThermoPower.Gas.SourcePressure
                                    SourceP1(
              redeclare package Medium = Medium,
              T=1504.442,
              p0=1932000)
                         annotation (Placement(transformation(extent={{-78,30},{-58,50}},
                    rotation=0)));
            ThermoPower.Gas.Turbine Turbine1(
              redeclare package Medium = Medium,
              tablePhic=tablePhic,
              tableEta=tableEta,
              pstart_in=1932000,
              pstart_out=101325,
              Tstart_in=1504.442,
              Tstart_out=893.15,
              Ndesign=314.16,
              Tdes_in=1573.15,
              Table=ThermoPower.Choices.TurboMachinery.TableTypes.matrix) annotation (
                Placement(transformation(extent={{-40,-20},{0,20}}, rotation=0)));
            ThermoPower.Gas.SinkPressure SinkP1(redeclare package Medium = Medium, T=893.15)
              annotation (Placement(transformation(extent={{38,28},{58,48}},rotation=0)));
            inner ThermoPower.System system
              annotation (Placement(transformation(extent={{80,80},{100,100}})));
            ThermoPower.Gas.SensT sensT(redeclare package Medium = Medium)
              annotation (Placement(transformation(extent={{6,32},{26,52}})));
            Modelica.Mechanics.Rotational.Sources.ConstantSpeed ConstantSpeed1(w_fixed=314.16,
                useSupport=false)                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},  rotation=0,
                  origin={-80,0})));
            Modelica.Mechanics.Rotational.Sensors.PowerSensor powerSensor
              annotation (Placement(transformation(extent={{-62,-10},{-42,10}})));
          equation
            connect(SourceP1.flange, Turbine1.inlet) annotation (Line(
                points={{-58,40},{-46,40},{-46,16},{-36,16}},
                color={159,159,223},
                thickness=0.5));
          initial equation
            //Inertia1.w = 314.16;

          equation
            connect(Turbine1.outlet, sensT.inlet)
              annotation (Line(points={{-4,16},{-4,38},{10,38}}, color={159,159,223}));
            connect(SinkP1.flange, sensT.outlet)
              annotation (Line(points={{38,38},{22,38}}, color={159,159,223}));
            connect(ConstantSpeed1.flange, powerSensor.flange_a)
              annotation (Line(points={{-70,0},{-62,0}}, color={0,0,0}));
            connect(Turbine1.shaft_a, powerSensor.flange_b)
              annotation (Line(points={{-32,0},{-42,0}}, color={0,0,0}));
            annotation (
              experiment(StopTime=10),
              experimentSetupOutput,
              Documentation(info="<html>
This model test the Turbine model with an inertial load. Boundary conditions and data refer to an turbojet engine at 11.000 m.

<p>Simulate for 5 seconds.
</html>"));
          end TestGasTurbine;

          model TestCC
            extends Modelica.Icons.Example;

            ThermoPower.Gas.SourceMassFlow
                                    Wcompressor(
              redeclare package Medium = ThermoPower.Media.Air,
              p0=2026000,
              w0=582.6,
              T=722.737)
                        annotation (Placement(transformation(extent={{-94,-10},{-74,10}},
                            rotation=0)));
            ThermoPower.Gas.CombustionChamber CombustionChamber1(
              initOpt=ThermoPower.Choices.Init.Options.steadyState,
              HH=41.6e6,
              pstart=1120000,
              V=0.1,
              S=0.1) annotation (Placement(transformation(extent={{-38,-10},{-18,10}},
                    rotation=0)));
            ThermoPower.Gas.SourceMassFlow
                                    Wfuel(redeclare package Medium =
                  ThermoPower.Media.NaturalGas, use_in_w0=true)
                                                annotation (Placement(transformation(
                    extent={{-50,28},{-30,48}}, rotation=0)));
            ThermoPower.Gas.PressDrop PressDrop1(
              redeclare package Medium = ThermoPower.Media.FlueGas,
              FFtype=ThermoPower.Choices.PressDrop.FFtypes.OpPoint,
              rhonom=3.3,
              wnom=158.9,
              pstart=11.2e5,
              dpnom=0.426e5) annotation (Placement(transformation(extent={{-4,-10},{
                      16,10}}, rotation=0)));
            ThermoPower.Gas.SensT SensT1(redeclare package Medium =
                  ThermoPower.Media.FlueGas) annotation (Placement(transformation(
                    extent={{26,-6},{46,14}}, rotation=0)));
            Modelica.Blocks.Sources.Step Step1(
              startTime=0.5,
              height=-0.35,
              offset=14)  annotation (Placement(transformation(extent={{-78,56},{-58,
                      76}}, rotation=0)));
            ThermoPower.Gas.ValveLin ValveLin1(redeclare package Medium =
                  ThermoPower.Media.FlueGas, Kv=161.1/9.77e5) annotation (Placement(
                  transformation(extent={{54,-10},{74,10}}, rotation=0)));
            ThermoPower.Gas.SinkPressure
                                  SinkP1(redeclare package Medium =
                  ThermoPower.Media.FlueGas) annotation (Placement(transformation(
                    extent={{84,-10},{104,10}}, rotation=0)));
            Modelica.Blocks.Sources.Constant Constant1(k=1)
                                                       annotation (Placement(
                  transformation(extent={{22,28},{42,48}}, rotation=0)));
            inner ThermoPower.System system
              annotation (Placement(transformation(extent={{80,80},{100,100}})));
            ThermoPower.Gas.SensT sensT( redeclare package Medium =
                  ThermoPower.Media.Air) annotation (Placement(transformation(extent={{-66,-6},{-46,14}})));
          equation
            connect(Wfuel.flange, CombustionChamber1.inf) annotation (Line(
                points={{-30,38},{-28,38},{-28,10}},
                color={159,159,223},
                thickness=0.5));
            connect(CombustionChamber1.out, PressDrop1.inlet) annotation (Line(
                points={{-18,0},{-4,0}},
                color={159,159,223},
                thickness=0.5));
            connect(PressDrop1.outlet, SensT1.inlet) annotation (Line(
                points={{16,0},{30,0}},
                color={159,159,223},
                thickness=0.5));
            connect(Step1.y, Wfuel.in_w0) annotation (Line(points={{-57,66},{-46,66},
                    {-46,43}}, color={0,0,127}));
